  ,                                       !- Air Outlet Node Name
  {b6d32d56-1f44-4818-9d7c-72915d1e7ebb}, !- Total Cooling Capacity Function of Temperature Curve Name
  {7fdf63cf-7172-47dc-98b3-7213a2dc6096}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {79301a31-2690-4b11-9a08-6c1ab8de506b}, !- Energy Input Ratio Function of Temperature Curve Name
  {00e7e367-fd30-4073-982f-dbeae8a85cf5}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {cfc96462-9b63-4c0b-ac30-b5b4bcfc2739}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {21a2c867-88ca-42be-a40b-c7fdf2d4bf27}, !- Handle
  GuestRoom402_405 ZN PTAC,               !- Name
  {97900f95-35c5-4ee8-ac09-b8cb1b097e50}, !- Availability Schedule Name
  {aef09651-78ba-4e39-8969-172d586ecc2e}, !- Air Inlet Node Name
  {7debee31-ba3c-468b-814a-427dff63094b}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {7767c92a-f1a1-4f13-a801-a04c30484875}, !- Supply Air Fan Name
  {132f83c9-2f3e-4182-a429-62a72816102e}, !- Heating Coil Name
  {e0461f19-3aa9-44f1-bfd4-cf79090901cc}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {0f4361ec-5ffa-4613-8794-a13c6747fb79}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {6ca65d98-5234-4e24-9e9b-a9e59bb08e64}, !- Handle
  Node 121,                               !- Name
  {f073f042-a040-42a1-b6da-052f5870ddf3}, !- Inlet Port
  {aef09651-78ba-4e39-8969-172d586ecc2e}; !- Outlet Port

OS:Connection,
  {f073f042-a040-42a1-b6da-052f5870ddf3}, !- Handle
  {859948f8-aaa9-4014-9f0f-36f3dbec5306}, !- Name
  {9908e01a-ed10-4e8a-a538-777d7614ee6e}, !- Source Object
  3,                                      !- Outlet Port
  {6ca65d98-5234-4e24-9e9b-a9e59bb08e64}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {aef09651-78ba-4e39-8969-172d586ecc2e}, !- Handle
  {43b4a198-a8cd-487c-9ac0-7047bc11e7dc}, !- Name
  {6ca65d98-5234-4e24-9e9b-a9e59bb08e64}, !- Source Object
  3,                                      !- Outlet Port
  {21a2c867-88ca-42be-a40b-c7fdf2d4bf27}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {041abbfa-8198-44e6-8985-d5a45a496c31}, !- Handle
  Node 122,                               !- Name
  {7debee31-ba3c-468b-814a-427dff63094b}, !- Inlet Port
  {6a671081-1516-4673-9f41-7c497a5ae966}; !- Outlet Port

OS:Connection,
  {6a671081-1516-4673-9f41-7c497a5ae966}, !- Handle
  {97f01416-4336-4825-ba23-76ef691beb46}, !- Name
  {041abbfa-8198-44e6-8985-d5a45a496c31}, !- Source Object
  3,                                      !- Outlet Port
  {031ad502-05a7-43ac-bad1-f3e44abe078e}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {7debee31-ba3c-468b-814a-427dff63094b}, !- Handle
  {c9b5b364-5873-4ca8-9c48-0c19bc8f0f52}, !- Name
  {21a2c867-88ca-42be-a40b-c7fdf2d4bf27}, !- Source Object
  4,                                      !- Outlet Port
  {041abbfa-8198-44e6-8985-d5a45a496c31}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {b978f8c3-3e27-4170-a01f-1ba1ff775122}, !- Handle
  ALWAYS_OFF 27,                          !- Name
  {f0b09f66-089f-44d5-a933-05379c6c2e56}, !- Schedule Type Limits Name
  {19a52d81-236e-4e05-a34b-387d86ba905b}, !- Default Day Schedule Name
  {16f07441-3604-4933-878c-238c9f2476c8}, !- Summer Design Day Schedule Name
  {7e66f876-9844-428f-8613-2f7f6edf04d9}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {19a52d81-236e-4e05-a34b-387d86ba905b}, !- Handle
  ALWAYS_OFF day 81,                      !- Name
  {f0b09f66-089f-44d5-a933-05379c6c2e56}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {16f07441-3604-4933-878c-238c9f2476c8}, !- Handle
  ALWAYS_OFF day 82,                      !- Name
  {f0b09f66-089f-44d5-a933-05379c6c2e56}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {7e66f876-9844-428f-8613-2f7f6edf04d9}, !- Handle
  ALWAYS_OFF day 83,                      !- Name
  {f0b09f66-089f-44d5-a933-05379c6c2e56}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Fan:OnOff,
  {aab2cb63-2b2e-4078-b988-019214b53fec}, !- Handle
  GuestRoom406_408 ZN PTAC Fan,           !- Name
  {97900f95-35c5-4ee8-ac09-b8cb1b097e50}, !- Availability Schedule Name
  0.1595,                                 !- Fan Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {3a50c6ab-df9f-4ade-8f2a-a7b9d20b9d60}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {e97fd79b-186f-46af-b0a9-014986600092}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {3a50c6ab-df9f-4ade-8f2a-a7b9d20b9d60}, !- Handle
  Fan On Off Power Curve 27,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {e97fd79b-186f-46af-b0a9-014986600092}, !- Handle
  Fan On Off Efficiency Curve 27,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:Electric,
  {d3ac0133-d439-4a67-a926-c55535ee8eb5}, !- Handle
  GuestRoom406_408 ZN PTAC Electric Htg Coil, !- Name
  {97900f95-35c5-4ee8-ac09-b8cb1b097e50}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {f989b363-e66b-4b96-80c8-25c4a936f049}, !- Handle
  Curve Biquadratic 55,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-006,                             !- Coefficient5 y**2
  -9.72e-006,                             !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  18.3,                                   !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {e604acf3-a487-4883-a510-f9884e982ee4}, !- Handle
  Curve Quadratic 82,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {25a36827-5c67-4f7e-b903-d6ad637041ee}, !- Handle
  Curve Biquadratic 56,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  18.3,                                   !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {3aa5abec-a7f0-4dfd-b94e-e23662ebe79d}, !- Handle
  Curve Quadratic 83,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {5700b79b-5443-4ed1-83cc-a2a463f91494}, !- Handle
  Curve Quadratic 84,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Coil:Cooling:DX:SingleSpeed,
  {e62d944b-4cc6-413f-8c08-0292fbcc19a2}, !- Handle
  GuestRoom406_408 ZN PTAC 1spd DX AC Clg Coil 32kBtu/hr 7.6EER, !- Name
  {97900f95-35c5-4ee8-ac09-b8cb1b097e50}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  2.58778061388218,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {88d95534-3213-4c37-86dd-d9b16edbf543}, !- Total Cooling Capacity Function of Temperature Curve Name
  {dc33e863-1083-4b82-a23e-ff11ec9408b3}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {aed7f6af-87fe-4937-b9bf-a9b4500b2232}, !- Energy Input Ratio Function of Temperature Curve Name
  {5eb60565-8a30-44a4-88b6-7ea4aad6e80b}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {3592ee85-5b99-4cf9-803f-0f09737f5009}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {86f472b1-5cbd-4fd8-8ccf-6ecd53755cbd}, !- Handle
  GuestRoom406_408 ZN PTAC,               !- Name
  {97900f95-35c5-4ee8-ac09-b8cb1b097e50}, !- Availability Schedule Name
  {7c45abe0-a2b7-4211-bffd-7ac18de830cb}, !- Air Inlet Node Name
  {6efa779e-29e8-4bbd-84ca-858300b880f1}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {aab2cb63-2b2e-4078-b988-019214b53fec}, !- Supply Air Fan Name
  {d3ac0133-d439-4a67-a926-c55535ee8eb5}, !- Heating Coil Name
  {e62d944b-4cc6-413f-8c08-0292fbcc19a2}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {b978f8c3-3e27-4170-a01f-1ba1ff775122}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {c3c48112-6024-43cf-a8a6-24b84ec21943}, !- Handle
  Node 123,                               !- Name
  {9f2e767f-2149-468a-a21e-54cc49f2f7d2}, !- Inlet Port
  {7c45abe0-a2b7-4211-bffd-7ac18de830cb}; !- Outlet Port

OS:Connection,
  {9f2e767f-2149-468a-a21e-54cc49f2f7d2}, !- Handle
  {8b15f8f1-447f-4573-a14b-a8b280f8d0a9}, !- Name
  {51f78492-dd67-44c3-9b44-bd27fb7e6faf}, !- Source Object
  3,                                      !- Outlet Port
  {c3c48112-6024-43cf-a8a6-24b84ec21943}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7c45abe0-a2b7-4211-bffd-7ac18de830cb}, !- Handle
  {46a17ac1-6f3b-4e87-8ee1-64212bba819d}, !- Name
  {c3c48112-6024-43cf-a8a6-24b84ec21943}, !- Source Object
  3,                                      !- Outlet Port
  {86f472b1-5cbd-4fd8-8ccf-6ecd53755cbd}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {a2194c14-1957-4c31-939f-0dae033ed834}, !- Handle
  Node 124,                               !- Name
  {6efa779e-29e8-4bbd-84ca-858300b880f1}, !- Inlet Port
  {f5ccb0e6-5604-4209-b43a-e1f2a149ebd1}; !- Outlet Port

OS:Connection,
  {f5ccb0e6-5604-4209-b43a-e1f2a149ebd1}, !- Handle
  {fc052c18-9ca4-4966-9b89-bb70a6103a10}, !- Name
  {a2194c14-1957-4c31-939f-0dae033ed834}, !- Source Object
  3,                                      !- Outlet Port
  {42d958c2-1f34-47a1-976b-ba6543beb3f0}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {6efa779e-29e8-4bbd-84ca-858300b880f1}, !- Handle
  {1f887d5a-fc59-4734-89b5-f5f07c2e10b0}, !- Name
  {86f472b1-5cbd-4fd8-8ccf-6ecd53755cbd}, !- Source Object
  4,                                      !- Outlet Port
  {a2194c14-1957-4c31-939f-0dae033ed834}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {643107be-a93c-451b-9007-3a4fb36c05ca}, !- Handle
  ALWAYS_OFF 28,                          !- Name
  {f0b09f66-089f-44d5-a933-05379c6c2e56}, !- Schedule Type Limits Name
  {ef6e75fd-aab6-4306-9ef6-e7aba88bb3ed}, !- Default Day Schedule Name
  {ff83bc78-afa5-4747-9f98-9deeeee67dcf}, !- Summer Design Day Schedule Name
  {f537b9bc-08f9-44ea-9d9e-76eb24f4cac5}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {ef6e75fd-aab6-4306-9ef6-e7aba88bb3ed}, !- Handle
  ALWAYS_OFF day 84,                      !- Name
  {f0b09f66-089f-44d5-a933-05379c6c2e56}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {ff83bc78-afa5-4747-9f98-9deeeee67dcf}, !- Handle
  ALWAYS_OFF day 85,                      !- Name
  {f0b09f66-089f-44d5-a933-05379c6c2e56}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {f537b9bc-08f9-44ea-9d9e-76eb24f4cac5}, !- Handle
  ALWAYS_OFF day 86,                      !- Name
  {f0b09f66-089f-44d5-a933-05379c6c2e56}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Fan:OnOff,
  {602fc567-5f24-4ece-bccf-8258bbfd6018}, !- Handle
  GuestRoom409_412 ZN PTAC Fan,           !- Name
  {97900f95-35c5-4ee8-ac09-b8cb1b097e50}, !- Availability Schedule Name
  0.1595,                                 !- Fan Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {7be3c09d-1a5f-4d14-8e1d-32d40e9be5f4}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {6dca7143-a7b3-4488-afb7-babfd0ab44f1}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {7be3c09d-1a5f-4d14-8e1d-32d40e9be5f4}, !- Handle
  Fan On Off Power Curve 28,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {6dca7143-a7b3-4488-afb7-babfd0ab44f1}, !- Handle
  Fan On Off Efficiency Curve 28,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:Electric,
  {8430fa29-0d8b-44e2-a254-3cb3ac90a571}, !- Handle
  GuestRoom409_412 ZN PTAC Electric Htg Coil, !- Name
  {97900f95-35c5-4ee8-ac09-b8cb1b097e50}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {7cbd8573-5fc5-4bda-8011-af60c03c2dae}, !- Handle
  Curve Biquadratic 57,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-006,                             !- Coefficient5 y**2
  -9.72e-006,                             !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  18.3,                                   !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {a01a4414-b395-4390-9e0d-be9883a03e85}, !- Handle
  Curve Quadratic 85,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {05899bb3-f817-43e6-a23d-489c063e29ed}, !- Handle
  Curve Biquadratic 58,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  18.3,                                   !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {ea4e88a4-64b9-4a1c-aedf-57f601cc537b}, !- Handle
  Curve Quadratic 86,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {25bf0a2c-bb43-41d0-8684-e590a5f26cdc}, !- Handle
  Curve Quadratic 87,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Coil:Cooling:DX:SingleSpeed,
  {c34f7868-10ff-4c4e-8cd8-68aa7772bc97}, !- Handle
  GuestRoom409_412 ZN PTAC 1spd DX AC Clg Coil 39kBtu/hr 7.6EER, !- Name
  {97900f95-35c5-4ee8-ac09-b8cb1b097e50}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  2.59203299891721,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {7f33f5d8-8139-439a-91a5-a1ab4df3c559}, !- Total Cooling Capacity Function of Temperature Curve Name
  {13a4f6d3-8568-47f4-88dc-c719f6720b5c}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {3f635694-7847-4be3-b75b-9cd80920132a}, !- Energy Input Ratio Function of Temperature Curve Name
  {c3859227-d1fb-4d61-b316-8db79c33e7f7}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {ac9bcf68-9b3b-49ba-87ed-14fe957bd2e2}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {c13801c9-6104-4598-8e05-5d47d4b40f8f}, !- Handle
  GuestRoom409_412 ZN PTAC,               !- Name
  {97900f95-35c5-4ee8-ac09-b8cb1b097e50}, !- Availability Schedule Name
  {6cf21a6e-f61b-4777-8545-704f0edad260}, !- Air Inlet Node Name
  {1b8faab6-70da-4074-aac4-778c8f58febe}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {602fc567-5f24-4ece-bccf-8258bbfd6018}, !- Supply Air Fan Name
  {8430fa29-0d8b-44e2-a254-3cb3ac90a571}, !- Heating Coil Name
  {c34f7868-10ff-4c4e-8cd8-68aa7772bc97}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {643107be-a93c-451b-9007-3a4fb36c05ca}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {95558932-4f00-4066-be8f-3e36eb3b310c}, !- Handle
  Node 125,                               !- Name
  {d96c281e-a677-4769-8179-b319f24c9d45}, !- Inlet Port
  {6cf21a6e-f61b-4777-8545-704f0edad260}; !- Outlet Port

OS:Connection,
  {d96c281e-a677-4769-8179-b319f24c9d45}, !- Handle
  {41ba153e-221d-43c2-9c79-50e505af7513}, !- Name
  {92159d70-12ad-4c2c-8ffc-9a16b771db32}, !- Source Object
  3,                                      !- Outlet Port
  {95558932-4f00-4066-be8f-3e36eb3b310c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6cf21a6e-f61b-4777-8545-704f0edad260}, !- Handle
  {7059456b-168d-43e8-907d-15e9c7c1ce91}, !- Name
  {95558932-4f00-4066-be8f-3e36eb3b310c}, !- Source Object
  3,                                      !- Outlet Port
  {c13801c9-6104-4598-8e05-5d47d4b40f8f}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {73fb584f-db34-47d3-9968-75edf393bf97}, !- Handle
  Node 126,                               !- Name
  {1b8faab6-70da-4074-aac4-778c8f58febe}, !- Inlet Port
  {918bba99-9025-4c5f-8575-43fe15f8306b}; !- Outlet Port

OS:Connection,
  {918bba99-9025-4c5f-8575-43fe15f8306b}, !- Handle
  {8ca1632b-9668-4372-9d24-d135a6c80775}, !- Name
  {73fb584f-db34-47d3-9968-75edf393bf97}, !- Source Object
  3,                                      !- Outlet Port
  {f0d82131-a73a-473b-bc59-aeb29b2d0d79}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {1b8faab6-70da-4074-aac4-778c8f58febe}, !- Handle
  {e9b93c00-de43-4a12-bb33-767d348b9d03}, !- Name
  {c13801c9-6104-4598-8e05-5d47d4b40f8f}, !- Source Object
  4,                                      !- Outlet Port
  {73fb584f-db34-47d3-9968-75edf393bf97}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {8e8e076f-92c0-4d15-ad6b-b43cf7cc7eb5}, !- Handle
  ALWAYS_OFF 29,                          !- Name
  {f0b09f66-089f-44d5-a933-05379c6c2e56}, !- Schedule Type Limits Name
  {f9dda93e-2ed4-4651-b51b-fd61760b564d}, !- Default Day Schedule Name
  {593b96e3-50fe-4dba-8251-69af97f26ce0}, !- Summer Design Day Schedule Name
  {58a17700-7803-4562-a389-bde8fb7aa27d}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {f9dda93e-2ed4-4651-b51b-fd61760b564d}, !- Handle
  ALWAYS_OFF day 87,                      !- Name
  {f0b09f66-089f-44d5-a933-05379c6c2e56}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {593b96e3-50fe-4dba-8251-69af97f26ce0}, !- Handle
  ALWAYS_OFF day 88,                      !- Name
  {f0b09f66-089f-44d5-a933-05379c6c2e56}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {58a17700-7803-4562-a389-bde8fb7aa27d}, !- Handle
  ALWAYS_OFF day 89,                      !- Name
  {f0b09f66-089f-44d5-a933-05379c6c2e56}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Fan:OnOff,
  {2ec68366-b257-4d00-b15d-c8317da8223d}, !- Handle
  GuestRoom413 ZN PTAC Fan,               !- Name
  {97900f95-35c5-4ee8-ac09-b8cb1b097e50}, !- Availability Schedule Name
  0.1595,                                 !- Fan Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {57854402-bb01-4e05-ba85-6cdc24f0a017}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {023892b9-07a6-4aea-bfe3-492da463fb13}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {57854402-bb01-4e05-ba85-6cdc24f0a017}, !- Handle
  Fan On Off Power Curve 29,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {023892b9-07a6-4aea-bfe3-492da463fb13}, !- Handle
  Fan On Off Efficiency Curve 29,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:Electric,
  {95383842-e80b-46a8-a3c4-0ded84ea384b}, !- Handle
  GuestRoom413 ZN PTAC Electric Htg Coil, !- Name
  {97900f95-35c5-4ee8-ac09-b8cb1b097e50}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {42f1d0e1-4f33-4f47-bce1-a2631e258f87}, !- Handle
  Curve Biquadratic 59,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-006,                             !- Coefficient5 y**2
  -9.72e-006,                             !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  18.3,                                   !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {cf8491de-658e-445a-a2a2-58ab70a08efc}, !- Handle
  Curve Quadratic 88,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {97deb9b4-52c1-4897-a3eb-ec01287ec6c1}, !- Handle
  Curve Biquadratic 60,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  18.3,                                   !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {b837eecd-6123-4886-9ec8-471c4339d802}, !- Handle
  Curve Quadratic 89,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {0d411841-05b4-4db1-b33d-5cde7f67a0b5}, !- Handle
  Curve Quadratic 90,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Coil:Cooling:DX:SingleSpeed,
  {3d81654e-7013-4e64-bc30-bdcfbaf20f92}, !- Handle
  GuestRoom413 ZN PTAC 1spd DX AC Clg Coil 11kBtu/hr 8.3EER, !- Name
  {97900f95-35c5-4ee8-ac09-b8cb1b097e50}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  2.80053793354192,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {15e350e1-a606-4554-a173-27a8621da68e}, !- Total Cooling Capacity Function of Temperature Curve Name
  {fb10cea3-df44-46bc-a1e3-56af4a092646}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {2c7a1e1c-f275-4cf4-b2b4-0ebd3c05f6d0}, !- Energy Input Ratio Function of Temperature Curve Name
  {207048b6-05c5-4fbd-84c6-1cad5a4b6f9d}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {d9822c6d-8e3a-417e-9eca-ca172d14d016}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {ac1ac7c5-8d1f-4a66-bece-57530ce1dc6f}, !- Handle
  GuestRoom413 ZN PTAC,                   !- Name
  {97900f95-35c5-4ee8-ac09-b8cb1b097e50}, !- Availability Schedule Name
  {2efd32c6-89ab-4546-bc9e-2df12c40bdcc}, !- Air Inlet Node Name
  {17ce413f-ccf8-451f-beb5-93083c69e4d4}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {2ec68366-b257-4d00-b15d-c8317da8223d}, !- Supply Air Fan Name
  {95383842-e80b-46a8-a3c4-0ded84ea384b}, !- Heating Coil Name
  {3d81654e-7013-4e64-bc30-bdcfbaf20f92}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {8e8e076f-92c0-4d15-ad6b-b43cf7cc7eb5}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {6f1ef793-e6c3-4933-b0eb-e39a1ceabe1e}, !- Handle
  Node 127,                               !- Name
  {aff59a80-77a8-4d52-a9a9-a40aeb9f74e8}, !- Inlet Port
  {2efd32c6-89ab-4546-bc9e-2df12c40bdcc}; !- Outlet Port

OS:Connection,
  {aff59a80-77a8-4d52-a9a9-a40aeb9f74e8}, !- Handle
  {d4060940-b60d-4d8f-8e36-a02e5e984a40}, !- Name
  {74c4aaeb-b923-4466-b439-f55368a4f9b4}, !- Source Object
  3,                                      !- Outlet Port
  {6f1ef793-e6c3-4933-b0eb-e39a1ceabe1e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2efd32c6-89ab-4546-bc9e-2df12c40bdcc}, !- Handle
  {5ebe7a85-1da5-4bbe-a116-5e3b91307e31}, !- Name
  {6f1ef793-e6c3-4933-b0eb-e39a1ceabe1e}, !- Source Object
  3,                                      !- Outlet Port
  {ac1ac7c5-8d1f-4a66-bece-57530ce1dc6f}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {a047f2cf-14be-47bc-b7c0-d4441dfd962b}, !- Handle
  Node 128,                               !- Name
  {17ce413f-ccf8-451f-beb5-93083c69e4d4}, !- Inlet Port
  {0cdf0a4d-aad2-453c-9c9f-6629b0957a08}; !- Outlet Port

OS:Connection,
  {0cdf0a4d-aad2-453c-9c9f-6629b0957a08}, !- Handle
  {18b919d0-b6b0-4fff-bb3f-7aee456944de}, !- Name
  {a047f2cf-14be-47bc-b7c0-d4441dfd962b}, !- Source Object
  3,                                      !- Outlet Port
  {a7d95707-6757-484c-8233-294d0acdf326}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {17ce413f-ccf8-451f-beb5-93083c69e4d4}, !- Handle
  {1811b385-3759-4ca3-a080-1e648fa1b385}, !- Name
  {ac1ac7c5-8d1f-4a66-bece-57530ce1dc6f}, !- Source Object
  4,                                      !- Outlet Port
  {a047f2cf-14be-47bc-b7c0-d4441dfd962b}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {47b86fa5-31c3-41e0-ad4e-0aeb22e0efb0}, !- Handle
  ALWAYS_OFF 30,                          !- Name
  {f0b09f66-089f-44d5-a933-05379c6c2e56}, !- Schedule Type Limits Name
  {55710c9d-6c86-4e45-807c-716114dd898c}, !- Default Day Schedule Name
  {283d6c86-63c8-4d02-96a5-82c47d8b4a32}, !- Summer Design Day Schedule Name
  {8a4f9b92-a334-4b1b-8ef7-704f26934a70}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {55710c9d-6c86-4e45-807c-716114dd898c}, !- Handle
  ALWAYS_OFF day 90,                      !- Name
  {f0b09f66-089f-44d5-a933-05379c6c2e56}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {283d6c86-63c8-4d02-96a5-82c47d8b4a32}, !- Handle
  ALWAYS_OFF day 91,                      !- Name
  {f0b09f66-089f-44d5-a933-05379c6c2e56}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {8a4f9b92-a334-4b1b-8ef7-704f26934a70}, !- Handle
  ALWAYS_OFF day 92,                      !- Name
  {f0b09f66-089f-44d5-a933-05379c6c2e56}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Fan:OnOff,
  {c41bbade-8eed-46bc-bc59-8b0a18f61249}, !- Handle
  GuestRoom414 ZN PTAC Fan,               !- Name
  {97900f95-35c5-4ee8-ac09-b8cb1b097e50}, !- Availability Schedule Name
  0.1595,                                 !- Fan Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {0c0fe1df-5e94-4106-a415-4e1653319eaf}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {c94686b7-3fa0-4370-a05d-5130f2da3118}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {0c0fe1df-5e94-4106-a415-4e1653319eaf}, !- Handle
  Fan On Off Power Curve 30,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {c94686b7-3fa0-4370-a05d-5130f2da3118}, !- Handle
  Fan On Off Efficiency Curve 30,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:Electric,
  {44e7d002-8dc9-41e6-9cc1-cb2c89f9a560}, !- Handle
  GuestRoom414 ZN PTAC Electric Htg Coil, !- Name
  {97900f95-35c5-4ee8-ac09-b8cb1b097e50}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {8d70ac87-b96e-4e48-8523-96b392ff937e}, !- Handle
  Curve Biquadratic 61,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-006,                             !- Coefficient5 y**2
  -9.72e-006,                             !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  18.3,                                   !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {1c85178c-2f48-4f4d-97f8-b34ee82ce1a4}, !- Handle
  Curve Quadratic 91,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {9f736b7a-100e-469b-9eeb-c7be5d8dd5f5}, !- Handle
  Curve Biquadratic 62,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  18.3,                                   !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {8e015fd5-7d6e-4b4b-8467-1fc79bdc4c65}, !- Handle
  Curve Quadratic 92,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {786fbe1a-cba4-4b2b-9550-f0b58baaf8d4}, !- Handle
  Curve Quadratic 93,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Coil:Cooling:DX:SingleSpeed,
  {7cd6663d-a885-407b-8735-ebe677bbef3f}, !- Handle
  GuestRoom414 ZN PTAC 1spd DX AC Clg Coil 11kBtu/hr 8.2EER, !- Name
  {97900f95-35c5-4ee8-ac09-b8cb1b097e50}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  2.79196033268712,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {42dfe714-fdf6-482e-9b98-62cea7c9f002}, !- Total Cooling Capacity Function of Temperature Curve Name
  {968b60e5-3b57-4c07-ac8e-d2e0b30fe866}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {e2986c23-cf15-42fd-bbe9-5c3202c0f7ed}, !- Energy Input Ratio Function of Temperature Curve Name
  {2151c94e-df24-493c-b523-16201df7088f}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {12140435-f2a5-4587-bec8-fcc30f26deb6}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {e55c89c5-d551-4047-a539-3c77ea4918ec}, !- Handle
  GuestRoom414 ZN PTAC,                   !- Name
  {97900f95-35c5-4ee8-ac09-b8cb1b097e50}, !- Availability Schedule Name
  {8a89d52d-a803-4991-b458-b8ddd132d84e}, !- Air Inlet Node Name
  {7179c929-6da4-4dab-9046-93bbff5cd634}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {c41bbade-8eed-46bc-bc59-8b0a18f61249}, !- Supply Air Fan Name
  {44e7d002-8dc9-41e6-9cc1-cb2c89f9a560}, !- Heating Coil Name
  {7cd6663d-a885-407b-8735-ebe677bbef3f}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {47b86fa5-31c3-41e0-ad4e-0aeb22e0efb0}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {7021c7a9-9805-4ea0-a595-ccaa914058bd}, !- Handle
  Node 129,                               !- Name
  {ea5ddf9d-39ec-46ff-902f-ba75db51ef64}, !- Inlet Port
  {8a89d52d-a803-4991-b458-b8ddd132d84e}; !- Outlet Port

OS:Connection,
  {ea5ddf9d-39ec-46ff-902f-ba75db51ef64}, !- Handle
  {c66b953a-faea-488e-931f-83d2a363103d}, !- Name
  {99f914cf-8337-4200-a09f-541f87a4f4ea}, !- Source Object
  3,                                      !- Outlet Port
  {7021c7a9-9805-4ea0-a595-ccaa914058bd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8a89d52d-a803-4991-b458-b8ddd132d84e}, !- Handle
  {39d99c70-e4f2-4c96-91ab-04934d64f649}, !- Name
  {7021c7a9-9805-4ea0-a595-ccaa914058bd}, !- Source Object
  3,                                      !- Outlet Port
  {e55c89c5-d551-4047-a539-3c77ea4918ec}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {621e196a-28d3-4e99-a24a-78c502affca5}, !- Handle
  Node 130,                               !- Name
  {7179c929-6da4-4dab-9046-93bbff5cd634}, !- Inlet Port
  {7bf91511-a9ee-4988-93fa-429678f325ad}; !- Outlet Port

OS:Connection,
  {7bf91511-a9ee-4988-93fa-429678f325ad}, !- Handle
  {687160d7-420a-46d5-b684-84daf6a2e981}, !- Name
  {621e196a-28d3-4e99-a24a-78c502affca5}, !- Source Object
  3,                                      !- Outlet Port
  {0f717fcc-379d-4f87-98aa-8d86599b728c}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {7179c929-6da4-4dab-9046-93bbff5cd634}, !- Handle
  {db047202-f6e2-4c2b-8969-799512d1a11e}, !- Name
  {e55c89c5-d551-4047-a539-3c77ea4918ec}, !- Source Object
  4,                                      !- Outlet Port
  {621e196a-28d3-4e99-a24a-78c502affca5}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {898cadcb-bec1-4ccf-ad00-9aad06957ce2}, !- Handle
  ALWAYS_OFF 31,                          !- Name
  {f0b09f66-089f-44d5-a933-05379c6c2e56}, !- Schedule Type Limits Name
  {f04f3040-7acb-44fa-9f59-49410fcddd22}, !- Default Day Schedule Name
  {92f424c8-da34-49b3-b20b-527cfd70c872}, !- Summer Design Day Schedule Name
  {aa256de2-f833-4bbe-82d3-3b05a0a6d436}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {f04f3040-7acb-44fa-9f59-49410fcddd22}, !- Handle
  ALWAYS_OFF day 93,                      !- Name
  {f0b09f66-089f-44d5-a933-05379c6c2e56}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {92f424c8-da34-49b3-b20b-527cfd70c872}, !- Handle
  ALWAYS_OFF day 94,                      !- Name
  {f0b09f66-089f-44d5-a933-05379c6c2e56}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {aa256de2-f833-4bbe-82d3-3b05a0a6d436}, !- Handle
  ALWAYS_OFF day 95,                      !- Name
  {f0b09f66-089f-44d5-a933-05379c6c2e56}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Fan:OnOff,
  {a90033e4-4319-4bd1-bda1-34506595cbeb}, !- Handle
  GuestRoom415_418 ZN PTAC Fan,           !- Name
  {97900f95-35c5-4ee8-ac09-b8cb1b097e50}, !- Availability Schedule Name
  0.1595,                                 !- Fan Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {498aef62-cfd9-4310-a3a7-434edce26b08}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {21939746-4d42-42c5-a381-9de8415f4add}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {498aef62-cfd9-4310-a3a7-434edce26b08}, !- Handle
  Fan On Off Power Curve 31,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {21939746-4d42-42c5-a381-9de8415f4add}, !- Handle
  Fan On Off Efficiency Curve 31,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:Electric,
  {07b9484e-ab50-415b-91f0-14d9f245db50}, !- Handle
  GuestRoom415_418 ZN PTAC Electric Htg Coil, !- Name
  {97900f95-35c5-4ee8-ac09-b8cb1b097e50}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {848aed84-3aa8-4944-b40f-9e532895657f}, !- Handle
  Curve Biquadratic 63,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-006,                             !- Coefficient5 y**2
  -9.72e-006,                             !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  18.3,                                   !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {4c9f7ae1-e6b9-46c4-8058-148b04063d60}, !- Handle
  Curve Quadratic 94,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {df4f679b-423f-43f3-87ae-0e3b1ecb4dbd}, !- Handle
  Curve Biquadratic 64,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  18.3,                                   !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {2ef47d8e-d591-4dd5-9b5d-77158dfd87bd}, !- Handle
  Curve Quadratic 95,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {d81920e5-91fe-49e6-b1b0-82dcd6ce5c28}, !- Handle
  Curve Quadratic 96,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Coil:Cooling:DX:SingleSpeed,
  {f89ab451-e9dd-46c2-ae4a-f78f1bafc3c1}, !- Handle
  GuestRoom415_418 ZN PTAC 1spd DX AC Clg Coil 39kBtu/hr 7.6EER, !- Name
  {97900f95-35c5-4ee8-ac09-b8cb1b097e50}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  2.59194796918494,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {33254281-aff3-4c13-bd49-7bac1a46a1f9}, !- Total Cooling Capacity Function of Temperature Curve Name
  {656cf8c7-83da-4fa3-be1c-d2fbc3da5a49}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {5a950580-31b2-4142-8434-b3fac416816f}, !- Energy Input Ratio Function of Temperature Curve Name
  {352ff4ab-befe-4ada-bb5d-197e3d8f579a}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {76e62d75-b20f-4a12-bf3a-17f07a9d3a0d}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {6513924b-dd2a-4907-bb96-ecd86d8f91cf}, !- Handle
  GuestRoom415_418 ZN PTAC,               !- Name
  {97900f95-35c5-4ee8-ac09-b8cb1b097e50}, !- Availability Schedule Name
  {ba741653-0789-4a9d-ae87-9cbf9700add0}, !- Air Inlet Node Name
  {cb132ecf-37a3-4cb0-a614-cd5975f78fd3}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {a90033e4-4319-4bd1-bda1-34506595cbeb}, !- Supply Air Fan Name
  {07b9484e-ab50-415b-91f0-14d9f245db50}, !- Heating Coil Name
  {f89ab451-e9dd-46c2-ae4a-f78f1bafc3c1}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {898cadcb-bec1-4ccf-ad00-9aad06957ce2}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {92c33729-af93-4317-924b-ad69fe5416c9}, !- Handle
  Node 131,                               !- Name
  {f7922040-9356-454e-8b53-b3546d3d375d}, !- Inlet Port
  {ba741653-0789-4a9d-ae87-9cbf9700add0}; !- Outlet Port

OS:Connection,
  {f7922040-9356-454e-8b53-b3546d3d375d}, !- Handle
  {6f0771eb-9b2b-4d84-8600-4e3dfe7738b0}, !- Name
  {3ad30317-9422-41a6-ba1d-3a33362bfd47}, !- Source Object
  3,                                      !- Outlet Port
  {92c33729-af93-4317-924b-ad69fe5416c9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ba741653-0789-4a9d-ae87-9cbf9700add0}, !- Handle
  {b103b25d-c7b8-4155-9c2e-7658637e6698}, !- Name
  {92c33729-af93-4317-924b-ad69fe5416c9}, !- Source Object
  3,                                      !- Outlet Port
  {6513924b-dd2a-4907-bb96-ecd86d8f91cf}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {b3ef87b9-e9b8-4b7a-9b6f-bd87003c0ac0}, !- Handle
  Node 132,                               !- Name
  {cb132ecf-37a3-4cb0-a614-cd5975f78fd3}, !- Inlet Port
  {f7420664-12c2-4bdb-ad78-a4cfb187dcf1}; !- Outlet Port

OS:Connection,
  {f7420664-12c2-4bdb-ad78-a4cfb187dcf1}, !- Handle
  {3d594e41-e618-4ecb-bc77-9042c1151812}, !- Name
  {b3ef87b9-e9b8-4b7a-9b6f-bd87003c0ac0}, !- Source Object
  3,                                      !- Outlet Port
  {91ab34c5-f93a-428e-b2df-e2fbccf04835}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {cb132ecf-37a3-4cb0-a614-cd5975f78fd3}, !- Handle
  {40c439a3-b95c-4dbe-9ef6-67e531b21026}, !- Name
  {6513924b-dd2a-4907-bb96-ecd86d8f91cf}, !- Source Object
  4,                                      !- Outlet Port
  {b3ef87b9-e9b8-4b7a-9b6f-bd87003c0ac0}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {002a93fa-3c0f-4ba1-a949-88baba3d1c16}, !- Handle
  ALWAYS_OFF 32,                          !- Name
  {f0b09f66-089f-44d5-a933-05379c6c2e56}, !- Schedule Type Limits Name
  {d1d69deb-41b9-4478-8ccd-59d3082f8243}, !- Default Day Schedule Name
  {bd113ca1-3a5c-4613-8085-22c6f4bc64e0}, !- Summer Design Day Schedule Name
  {3ae05541-c0cf-4835-9596-f7a96b94e83d}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {d1d69deb-41b9-4478-8ccd-59d3082f8243}, !- Handle
  ALWAYS_OFF day 96,                      !- Name
  {f0b09f66-089f-44d5-a933-05379c6c2e56}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {bd113ca1-3a5c-4613-8085-22c6f4bc64e0}, !- Handle
  ALWAYS_OFF day 97,                      !- Name
  {f0b09f66-089f-44d5-a933-05379c6c2e56}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {3ae05541-c0cf-4835-9596-f7a96b94e83d}, !- Handle
  ALWAYS_OFF day 98,                      !- Name
  {f0b09f66-089f-44d5-a933-05379c6c2e56}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Fan:OnOff,
  {f011f28d-f8cf-4a60-a6da-b06bc17fd20b}, !- Handle
  GuestRoom419 ZN PTAC Fan,               !- Name
  {97900f95-35c5-4ee8-ac09-b8cb1b097e50}, !- Availability Schedule Name
  0.1595,                                 !- Fan Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {613b9646-436b-4525-8fce-35610a430f92}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {99a2d5fc-36ed-4422-9c83-2e7a33946e4a}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {613b9646-436b-4525-8fce-35610a430f92}, !- Handle
  Fan On Off Power Curve 32,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {99a2d5fc-36ed-4422-9c83-2e7a33946e4a}, !- Handle
  Fan On Off Efficiency Curve 32,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:Electric,
  {a56d3c9a-1cd1-4b53-8812-68d3c5838c9d}, !- Handle
  GuestRoom419 ZN PTAC Electric Htg Coil, !- Name
  {97900f95-35c5-4ee8-ac09-b8cb1b097e50}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {17273191-e58d-4239-b645-0d15d0189ff6}, !- Handle
  Curve Biquadratic 65,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-006,                             !- Coefficient5 y**2
  -9.72e-006,                             !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  18.3,                                   !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {9f3f5d2b-4958-4fb9-8f61-21c6fa099428}, !- Handle
  Curve Quadratic 97,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {5dcc2895-4d54-4e50-b912-01876d920774}, !- Handle
  Curve Biquadratic 66,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  18.3,                                   !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {c61379ec-6db3-46d1-a446-ce760d1746bc}, !- Handle
  Curve Quadratic 98,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {8514ed6c-4315-4052-bf4c-6b3dc7b1a23e}, !- Handle
  Curve Quadratic 99,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Coil:Cooling:DX:SingleSpeed,
  {44dfc6c1-8de8-49d4-8bd8-265f4fa12b93}, !- Handle
  GuestRoom419 ZN PTAC 1spd DX AC Clg Coil 10kBtu/hr 8.4EER, !- Name
  {97900f95-35c5-4ee8-ac09-b8cb1b097e50}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  2.83635549796669,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {ac70c153-f8ee-4fc9-a166-86c0bd07f18e}, !- Total Cooling Capacity Function of Temperature Curve Name
  {3bff0f7d-0650-45d4-8e6f-9007dab7da2e}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {1fdfd2f4-853a-4bde-b113-0065ffb731b7}, !- Energy Input Ratio Function of Temperature Curve Name
  {d7b30814-6870-42ea-a997-1464ff07b7b7}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {461e0ace-aec0-4783-ab5f-9effb28a06de}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {7312be0f-99d2-4426-b731-32a9342dcb7e}, !- Handle
  GuestRoom419 ZN PTAC,                   !- Name
  {97900f95-35c5-4ee8-ac09-b8cb1b097e50}, !- Availability Schedule Name
  {da80f430-a8cf-4793-98fb-7e0e2a8defbe}, !- Air Inlet Node Name
  {d912b950-0772-45f6-a634-e8e64956cb72}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {f011f28d-f8cf-4a60-a6da-b06bc17fd20b}, !- Supply Air Fan Name
  {a56d3c9a-1cd1-4b53-8812-68d3c5838c9d}, !- Heating Coil Name
  {44dfc6c1-8de8-49d4-8bd8-265f4fa12b93}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {002a93fa-3c0f-4ba1-a949-88baba3d1c16}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {d50138ce-97e9-41c0-8124-aed4cff150f2}, !- Handle
  Node 133,                               !- Name
  {8ef734c4-41ab-41dd-9b09-91d7f6ee1ac7}, !- Inlet Port
  {da80f430-a8cf-4793-98fb-7e0e2a8defbe}; !- Outlet Port

OS:Connection,
  {8ef734c4-41ab-41dd-9b09-91d7f6ee1ac7}, !- Handle
  {4494e96b-fca5-477a-86a4-7b839b6fe6cd}, !- Name
  {645a59b4-7f10-4217-94bf-94f7e5ac011d}, !- Source Object
  3,                                      !- Outlet Port
  {d50138ce-97e9-41c0-8124-aed4cff150f2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {da80f430-a8cf-4793-98fb-7e0e2a8defbe}, !- Handle
  {0dd2a1f9-5983-473e-9571-ed9f814d9d05}, !- Name
  {d50138ce-97e9-41c0-8124-aed4cff150f2}, !- Source Object
  3,                                      !- Outlet Port
  {7312be0f-99d2-4426-b731-32a9342dcb7e}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {5b227dff-85ac-4e3e-a2eb-04dec80b30c0}, !- Handle
  Node 134,                               !- Name
  {d912b950-0772-45f6-a634-e8e64956cb72}, !- Inlet Port
  {b2c4431c-f7ec-4be1-b0c6-b0a293c1b2bf}; !- Outlet Port

OS:Connection,
  {b2c4431c-f7ec-4be1-b0c6-b0a293c1b2bf}, !- Handle
  {984c4a0d-9f83-4377-8caf-c73cea4e6de0}, !- Name
  {5b227dff-85ac-4e3e-a2eb-04dec80b30c0}, !- Source Object
  3,                                      !- Outlet Port
  {919b5649-a5ca-4fcc-bda2-02fce3002f73}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d912b950-0772-45f6-a634-e8e64956cb72}, !- Handle
  {506cd583-ad3e-449c-8cce-37292a595499}, !- Name
  {7312be0f-99d2-4426-b731-32a9342dcb7e}, !- Source Object
  4,                                      !- Outlet Port
  {5b227dff-85ac-4e3e-a2eb-04dec80b30c0}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {2dea1243-b260-4538-ac8a-b401f4ec988a}, !- Handle
  ALWAYS_OFF 33,                          !- Name
  {f0b09f66-089f-44d5-a933-05379c6c2e56}, !- Schedule Type Limits Name
  {88b8663c-a132-4960-b152-fa21aa1ebd01}, !- Default Day Schedule Name
  {59f25e56-de6f-43ef-9c7d-e175b9afc555}, !- Summer Design Day Schedule Name
  {3fc7d636-6559-4410-89aa-c09f2dbfcfba}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {88b8663c-a132-4960-b152-fa21aa1ebd01}, !- Handle
  ALWAYS_OFF day 99,                      !- Name
  {f0b09f66-089f-44d5-a933-05379c6c2e56}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {59f25e56-de6f-43ef-9c7d-e175b9afc555}, !- Handle
  ALWAYS_OFF day 100,                     !- Name
  {f0b09f66-089f-44d5-a933-05379c6c2e56}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {3fc7d636-6559-4410-89aa-c09f2dbfcfba}, !- Handle
  ALWAYS_OFF day 101,                     !- Name
  {f0b09f66-089f-44d5-a933-05379c6c2e56}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Fan:OnOff,
  {24362267-c6c7-44d1-894e-f4aecc034129}, !- Handle
  GuestRoom420_423 ZN PTAC Fan,           !- Name
  {97900f95-35c5-4ee8-ac09-b8cb1b097e50}, !- Availability Schedule Name
  0.1595,                                 !- Fan Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {866f4092-ec34-410d-90a4-e4cc5904da9a}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {dcb5e768-e909-4fa9-8fa3-c00157654214}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {866f4092-ec34-410d-90a4-e4cc5904da9a}, !- Handle
  Fan On Off Power Curve 33,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {dcb5e768-e909-4fa9-8fa3-c00157654214}, !- Handle
  Fan On Off Efficiency Curve 33,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:Electric,
  {e9ee4ab9-6daa-4afe-bc6f-eb1275e20d42}, !- Handle
  GuestRoom420_423 ZN PTAC Electric Htg Coil, !- Name
  {97900f95-35c5-4ee8-ac09-b8cb1b097e50}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {acf1a919-a314-49e6-81c0-43e3c5176249}, !- Handle
  Curve Biquadratic 67,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-006,                             !- Coefficient5 y**2
  -9.72e-006,                             !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  18.3,                                   !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {ebe5539c-3bd7-4714-a7e0-eee6f0b6dbcf}, !- Handle
  Curve Quadratic 100,                    !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {1d57378c-d3ac-4aa2-b8a8-b70451fe62bb}, !- Handle
  Curve Biquadratic 68,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  18.3,                                   !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {941ccf9a-8541-422a-82fe-628206b73ba9}, !- Handle
  Curve Quadratic 101,                    !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {6969cc83-1e12-4c23-802c-88f11d5db2ba}, !- Handle
  Curve Quadratic 102,                    !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Coil:Cooling:DX:SingleSpeed,
  {68f3b855-c2df-4315-b11c-99ffeba4c724}, !- Handle
  GuestRoom420_423 ZN PTAC 1spd DX AC Clg Coil 39kBtu/hr 7.6EER, !- Name
  {97900f95-35c5-4ee8-ac09-b8cb1b097e50}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  2.59180816930108,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {13ac2b53-7849-4245-99c3-2cc8f32f528b}, !- Total Cooling Capacity Function of Temperature Curve Name
  {85b5f9a9-cc31-454d-a912-1f59fe93ab61}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {60236c51-3131-42f5-a551-aa38d1c18568}, !- Energy Input Ratio Function of Temperature Curve Name
  {868b2698-b247-4a25-9e0b-3445256d7d89}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {9dc6b227-a8dc-4257-bad1-a99ac71fb5dd}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {d9cd4175-8149-422a-96c2-ca86c791f155}, !- Handle
  GuestRoom420_423 ZN PTAC,               !- Name
  {97900f95-35c5-4ee8-ac09-b8cb1b097e50}, !- Availability Schedule Name
  {40d3b47d-da3d-469e-a6cf-cffa6f75d7ef}, !- Air Inlet Node Name
  {a88cf1d3-8946-4d71-a28e-f9e2802da465}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {24362267-c6c7-44d1-894e-f4aecc034129}, !- Supply Air Fan Name
  {e9ee4ab9-6daa-4afe-bc6f-eb1275e20d42}, !- Heating Coil Name
  {68f3b855-c2df-4315-b11c-99ffeba4c724}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {2dea1243-b260-4538-ac8a-b401f4ec988a}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {099dfa93-6f72-4ad1-b50b-3371195d80ce}, !- Handle
  Node 135,                               !- Name
  {6aa8e68a-6d1d-498e-b288-59a40c50f632}, !- Inlet Port
  {40d3b47d-da3d-469e-a6cf-cffa6f75d7ef}; !- Outlet Port

OS:Connection,
  {6aa8e68a-6d1d-498e-b288-59a40c50f632}, !- Handle
  {9b7ea316-831d-41e6-9a18-6f9fa3f18fd1}, !- Name
  {3d576817-e3f3-4597-a0dc-6db5023cf054}, !- Source Object
  3,                                      !- Outlet Port
  {099dfa93-6f72-4ad1-b50b-3371195d80ce}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {40d3b47d-da3d-469e-a6cf-cffa6f75d7ef}, !- Handle
  {abd57a21-8122-4f00-ba4b-98b25432cda6}, !- Name
  {099dfa93-6f72-4ad1-b50b-3371195d80ce}, !- Source Object
  3,                                      !- Outlet Port
  {d9cd4175-8149-422a-96c2-ca86c791f155}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {765675b1-373c-4bff-9383-8065e5d13893}, !- Handle
  Node 136,                               !- Name
  {a88cf1d3-8946-4d71-a28e-f9e2802da465}, !- Inlet Port
  {14a222ee-b403-4e38-b0c4-0dadbcc0dada}; !- Outlet Port

OS:Connection,
  {14a222ee-b403-4e38-b0c4-0dadbcc0dada}, !- Handle
  {dd749073-4c94-465d-8f47-6c40eab90eab}, !- Name
  {765675b1-373c-4bff-9383-8065e5d13893}, !- Source Object
  3,                                      !- Outlet Port
  {63dd6629-0710-430c-a4b4-1bd22563e64d}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {a88cf1d3-8946-4d71-a28e-f9e2802da465}, !- Handle
  {e97ec38f-c6a0-41d5-a52c-be2d12e93c69}, !- Name
  {d9cd4175-8149-422a-96c2-ca86c791f155}, !- Source Object
  4,                                      !- Outlet Port
  {765675b1-373c-4bff-9383-8065e5d13893}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {6a245c6e-9f15-465a-acaf-9f8a58064ef3}, !- Handle
  ALWAYS_OFF 34,                          !- Name
  {f0b09f66-089f-44d5-a933-05379c6c2e56}, !- Schedule Type Limits Name
  {aa84128b-a905-4d3b-9179-d74acb9fc88e}, !- Default Day Schedule Name
  {725c0edb-de43-4c3f-96c5-080eed6d41bc}, !- Summer Design Day Schedule Name
  {6f13690c-36a4-43ff-9f65-6d15b6cef21e}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {aa84128b-a905-4d3b-9179-d74acb9fc88e}, !- Handle
  ALWAYS_OFF day 102,                     !- Name
  {f0b09f66-089f-44d5-a933-05379c6c2e56}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {725c0edb-de43-4c3f-96c5-080eed6d41bc}, !- Handle
  ALWAYS_OFF day 103,                     !- Name
  {f0b09f66-089f-44d5-a933-05379c6c2e56}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {6f13690c-36a4-43ff-9f65-6d15b6cef21e}, !- Handle
  ALWAYS_OFF day 104,                     !- Name
  {f0b09f66-089f-44d5-a933-05379c6c2e56}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Fan:OnOff,
  {b79f554e-1b63-4733-bcd6-e9afded910c1}, !- Handle
  GuestRoom424 ZN PTAC Fan,               !- Name
  {97900f95-35c5-4ee8-ac09-b8cb1b097e50}, !- Availability Schedule Name
  0.1595,                                 !- Fan Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {aeb1c787-920a-472a-ae9b-cda0cfdb1ba6}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {9bad261b-df72-4109-bf28-af722d95c05c}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {aeb1c787-920a-472a-ae9b-cda0cfdb1ba6}, !- Handle
  Fan On Off Power Curve 34,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {9bad261b-df72-4109-bf28-af722d95c05c}, !- Handle
  Fan On Off Efficiency Curve 34,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:Electric,
  {e3dc99ae-0f78-43d5-ac59-ca5b219898d4}, !- Handle
  GuestRoom424 ZN PTAC Electric Htg Coil, !- Name
  {97900f95-35c5-4ee8-ac09-b8cb1b097e50}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {bb4fb43d-56e2-4347-9f2e-03c26c6e7047}, !- Handle
  Curve Biquadratic 69,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-006,                             !- Coefficient5 y**2
  -9.72e-006,                             !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  18.3,                                   !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {9f40dd27-62c4-4864-88ac-e92e65f6a2ca}, !- Handle
  Curve Quadratic 103,                    !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {a0cfd9cc-4dd3-4e2a-83bd-c5e05d9fbb78}, !- Handle
  Curve Biquadratic 70,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  18.3,                                   !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {a746d0aa-dd34-415b-b430-9a3a8d5a8f2d}, !- Handle
  Curve Quadratic 104,                    !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {2d9a3347-7cf5-4637-8a33-6b194b58f4bc}, !- Handle
  Curve Quadratic 105,                    !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Coil:Cooling:DX:SingleSpeed,
  {b4cb839e-e7bf-4da5-a665-c38bce26beb3}, !- Handle
  GuestRoom424 ZN PTAC 1spd DX AC Clg Coil 11kBtu/hr 8.3EER, !- Name
  {97900f95-35c5-4ee8-ac09-b8cb1b097e50}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  2.81157208368809,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {840dd287-07ec-483e-894c-de976dc3deb3}, !- Total Cooling Capacity Function of Temperature Curve Name
  {338fdd2d-4ef8-4893-b714-2499ca76d540}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {81648742-d752-4b0d-9eea-b91c8dfcbf3f}, !- Energy Input Ratio Function of Temperature Curve Name
  {0279f25b-5f1c-48d8-acbb-27beb79958a8}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {0d76ca1c-fc5f-4451-96cf-4431abf0690b}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {ae0d04ce-358b-4b33-9ac5-4ebd3d1265f5}, !- Handle
  GuestRoom424 ZN PTAC,                   !- Name
  {97900f95-35c5-4ee8-ac09-b8cb1b097e50}, !- Availability Schedule Name
  {01b6ec3c-503a-4b4f-9f77-89cd88d0b6e1}, !- Air Inlet Node Name
  {818e3f15-12f9-47a6-a26e-f793aaa0e1c0}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {b79f554e-1b63-4733-bcd6-e9afded910c1}, !- Supply Air Fan Name
  {e3dc99ae-0f78-43d5-ac59-ca5b219898d4}, !- Heating Coil Name
  {b4cb839e-e7bf-4da5-a665-c38bce26beb3}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {6a245c6e-9f15-465a-acaf-9f8a58064ef3}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {5c00afd2-ef4f-4983-95a6-3c233ac85de9}, !- Handle
  Node 137,                               !- Name
  {30c11e11-200a-4473-8914-c09ea656e953}, !- Inlet Port
  {01b6ec3c-503a-4b4f-9f77-89cd88d0b6e1}; !- Outlet Port

OS:Connection,
  {30c11e11-200a-4473-8914-c09ea656e953}, !- Handle
  {768e6b22-86f5-41bf-ae81-912e239ef4f5}, !- Name
  {d2a18e80-98c3-43e1-a74c-bc0fb7865e7a}, !- Source Object
  3,                                      !- Outlet Port
  {5c00afd2-ef4f-4983-95a6-3c233ac85de9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {01b6ec3c-503a-4b4f-9f77-89cd88d0b6e1}, !- Handle
  {4bc77d6d-d597-4ca8-a903-b608fc8e8c7a}, !- Name
  {5c00afd2-ef4f-4983-95a6-3c233ac85de9}, !- Source Object
  3,                                      !- Outlet Port
  {ae0d04ce-358b-4b33-9ac5-4ebd3d1265f5}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {00f70a6d-e6a6-4c41-a384-3d5b079e55de}, !- Handle
  Node 138,                               !- Name
  {818e3f15-12f9-47a6-a26e-f793aaa0e1c0}, !- Inlet Port
  {51113839-f4c2-46ec-afa7-50e27aec3d0b}; !- Outlet Port

OS:Connection,
  {51113839-f4c2-46ec-afa7-50e27aec3d0b}, !- Handle
  {2493272e-a09f-49e6-948e-2665c6d27080}, !- Name
  {00f70a6d-e6a6-4c41-a384-3d5b079e55de}, !- Source Object
  3,                                      !- Outlet Port
  {0eb15709-3ca0-4ff5-8f09-9bfe40a575ad}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {818e3f15-12f9-47a6-a26e-f793aaa0e1c0}, !- Handle
  {ed59a132-0f75-4521-b233-7ed70701ac3b}, !- Name
  {ae0d04ce-358b-4b33-9ac5-4ebd3d1265f5}, !- Source Object
  4,                                      !- Outlet Port
  {00f70a6d-e6a6-4c41-a384-3d5b079e55de}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {d68b4eaf-45da-4812-abd4-46c887740946}, !- Handle
  ALWAYS_OFF 35,                          !- Name
  {f0b09f66-089f-44d5-a933-05379c6c2e56}, !- Schedule Type Limits Name
  {7746eda7-f6dc-4dda-b030-fafb4b289bb3}, !- Default Day Schedule Name
  {1fbfbddf-0177-4b8f-8fab-2b048310b7c2}, !- Summer Design Day Schedule Name
  {88bd5ef5-f28b-49f6-9708-77835ad483f1}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {7746eda7-f6dc-4dda-b030-fafb4b289bb3}, !- Handle
  ALWAYS_OFF day 105,                     !- Name
  {f0b09f66-089f-44d5-a933-05379c6c2e56}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {1fbfbddf-0177-4b8f-8fab-2b048310b7c2}, !- Handle
  ALWAYS_OFF day 106,                     !- Name
  {f0b09f66-089f-44d5-a933-05379c6c2e56}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {88bd5ef5-f28b-49f6-9708-77835ad483f1}, !- Handle
  ALWAYS_OFF day 107,                     !- Name
  {f0b09f66-089f-44d5-a933-05379c6c2e56}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Fan:OnOff,
  {b1fcc1c5-7188-4c02-aade-3341fe0a146c}, !- Handle
  CorridorFlr1 ZN PTAC Fan,               !- Name
  {97900f95-35c5-4ee8-ac09-b8cb1b097e50}, !- Availability Schedule Name
  0.1595,                                 !- Fan Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {8bb878d6-3433-4bc9-b98f-f84d2d1f66f2}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {b44fef24-6d4c-42c9-873f-3a69ca9fc693}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {8bb878d6-3433-4bc9-b98f-f84d2d1f66f2}, !- Handle
  Fan On Off Power Curve 35,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {b44fef24-6d4c-42c9-873f-3a69ca9fc693}, !- Handle
  Fan On Off Efficiency Curve 35,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:Electric,
  {46c3ef6b-5d18-45f0-a3f7-962c2e7a8928}, !- Handle
  CorridorFlr1 ZN PTAC Electric Htg Coil, !- Name
  {97900f95-35c5-4ee8-ac09-b8cb1b097e50}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {7110cd10-f8dc-4d9f-a0a6-7cc8ec8466f9}, !- Handle
  Curve Biquadratic 71,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-006,                             !- Coefficient5 y**2
  -9.72e-006,                             !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  18.3,                                   !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {1bb5a511-59d6-4519-b80c-deba178f6a35}, !- Handle
  Curve Quadratic 106,                    !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {74f58eca-aaaf-4b89-8700-90cc7883fd6d}, !- Handle
  Curve Biquadratic 72,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  18.3,                                   !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {86d950bb-1f2b-4f42-9ded-7b4d1f9ff335}, !- Handle
  Curve Quadratic 107,                    !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {af76b5bf-dc8d-4802-9b3c-962b4d20b50c}, !- Handle
  Curve Quadratic 108,                    !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Coil:Cooling:DX:SingleSpeed,
  {d51422f1-255a-44c2-9e9f-0022d69e3eb9}, !- Handle
  CorridorFlr1 ZN PTAC 1spd DX AC Clg Coil 36kBtu/hr 7.6EER, !- Name
  {97900f95-35c5-4ee8-ac09-b8cb1b097e50}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  2.59002199087548,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {94fb1d16-fbe0-480d-91c5-472183eab989}, !- Total Cooling Capacity Function of Temperature Curve Name
  {a5cba175-a661-41cd-b4bb-0f3096a9a810}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {a88697e1-d7ed-4080-a420-7a46585b069a}, !- Energy Input Ratio Function of Temperature Curve Name
  {9d16a810-ca01-4600-a063-6b5eee2ff8da}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {a590490b-21a9-4c83-85f6-a690494435cd}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {68f91add-a3ca-416a-818c-3b1fba6def8e}, !- Handle
  CorridorFlr1 ZN PTAC,                   !- Name
  {97900f95-35c5-4ee8-ac09-b8cb1b097e50}, !- Availability Schedule Name
  {7ff5b134-778d-4d21-8064-51d4664c8c12}, !- Air Inlet Node Name
  {44082075-afd5-4fc8-a77d-02ba50ecaedb}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {b1fcc1c5-7188-4c02-aade-3341fe0a146c}, !- Supply Air Fan Name
  {46c3ef6b-5d18-45f0-a3f7-962c2e7a8928}, !- Heating Coil Name
  {d51422f1-255a-44c2-9e9f-0022d69e3eb9}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {d68b4eaf-45da-4812-abd4-46c887740946}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {0de4d7c0-7a31-437c-9bb1-08d2529a4adb}, !- Handle
  Node 139,                               !- Name
  {6cd6b28b-aeec-4680-a520-48d9040267df}, !- Inlet Port
  {7ff5b134-778d-4d21-8064-51d4664c8c12}; !- Outlet Port

OS:Connection,
  {6cd6b28b-aeec-4680-a520-48d9040267df}, !- Handle
  {4e21d745-7192-4d13-995f-3edd71a94dee}, !- Name
  {8d131d04-5534-4420-9f96-ed148eacb878}, !- Source Object
  3,                                      !- Outlet Port
  {0de4d7c0-7a31-437c-9bb1-08d2529a4adb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7ff5b134-778d-4d21-8064-51d4664c8c12}, !- Handle
  {8b580863-cff1-4df0-a9f6-3fc492e6e325}, !- Name
  {0de4d7c0-7a31-437c-9bb1-08d2529a4adb}, !- Source Object
  3,                                      !- Outlet Port
  {68f91add-a3ca-416a-818c-3b1fba6def8e}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {fb417e09-20a0-4a00-917b-e6d58322d903}, !- Handle
  Node 140,                               !- Name
  {44082075-afd5-4fc8-a77d-02ba50ecaedb}, !- Inlet Port
  {ada8aa39-c51d-4636-87ee-0e43212fc94b}; !- Outlet Port

OS:Connection,
  {ada8aa39-c51d-4636-87ee-0e43212fc94b}, !- Handle
  {2c4928f9-0c9b-4d11-b190-e2a15e8e0780}, !- Name
  {fb417e09-20a0-4a00-917b-e6d58322d903}, !- Source Object
  3,                                      !- Outlet Port
  {fdca1e49-03f3-4475-afd8-75ea4177990c}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {44082075-afd5-4fc8-a77d-02ba50ecaedb}, !- Handle
  {dc9f4f06-8c51-4bb6-8af9-098392ea4124}, !- Name
  {68f91add-a3ca-416a-818c-3b1fba6def8e}, !- Source Object
  4,                                      !- Outlet Port
  {fb417e09-20a0-4a00-917b-e6d58322d903}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {75994b21-6a64-40b2-ab36-5b3e8e33f942}, !- Handle
  ALWAYS_OFF 36,                          !- Name
  {f0b09f66-089f-44d5-a933-05379c6c2e56}, !- Schedule Type Limits Name
  {603e10c5-b5e3-4776-a4e4-7b7227663962}, !- Default Day Schedule Name
  {196a0ed9-98d2-44f5-bf96-ad4377ea79f4}, !- Summer Design Day Schedule Name
  {3e48d313-6683-45ec-b8dd-2d1532119778}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {603e10c5-b5e3-4776-a4e4-7b7227663962}, !- Handle
  ALWAYS_OFF day 108,                     !- Name
  {f0b09f66-089f-44d5-a933-05379c6c2e56}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {196a0ed9-98d2-44f5-bf96-ad4377ea79f4}, !- Handle
  ALWAYS_OFF day 109,                     !- Name
  {f0b09f66-089f-44d5-a933-05379c6c2e56}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {3e48d313-6683-45ec-b8dd-2d1532119778}, !- Handle
  ALWAYS_OFF day 110,                     !- Name
  {f0b09f66-089f-44d5-a933-05379c6c2e56}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Fan:OnOff,
  {619fca7c-d3b0-4e9b-85d9-25aa98a14431}, !- Handle
  CorridorFlr2 ZN PTAC Fan,               !- Name
  {97900f95-35c5-4ee8-ac09-b8cb1b097e50}, !- Availability Schedule Name
  0.1595,                                 !- Fan Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {49298b0c-4056-42d1-996e-174102c4c0cf}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {271b921c-cb5b-42e2-b272-dd6442e6df84}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {49298b0c-4056-42d1-996e-174102c4c0cf}, !- Handle
  Fan On Off Power Curve 36,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {271b921c-cb5b-42e2-b272-dd6442e6df84}, !- Handle
  Fan On Off Efficiency Curve 36,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:Electric,
  {54c19632-489f-4a6b-9dd5-bee394b8b0e8}, !- Handle
  CorridorFlr2 ZN PTAC Electric Htg Coil, !- Name
  {97900f95-35c5-4ee8-ac09-b8cb1b097e50}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {da6af0f2-c315-4580-be89-a734224cb889}, !- Handle
  Curve Biquadratic 73,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-006,                             !- Coefficient5 y**2
  -9.72e-006,                             !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  18.3,                                   !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {219df8ee-279d-47a8-81a3-afc9f584807a}, !- Handle
  Curve Quadratic 109,                    !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {3654f095-0ac0-473d-ae51-28866fd02b92}, !- Handle
  Curve Biquadratic 74,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  18.3,                                   !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {b36815c5-1834-4df9-be1e-d55f6f410727}, !- Handle
  Curve Quadratic 110,                    !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {91d9ca8e-da62-4367-85de-c88b7fd84dea}, !- Handle
  Curve Quadratic 111,                    !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Coil:Cooling:DX:SingleSpeed,
  {fcdee04b-c965-4f41-a09d-f536fd93fb45}, !- Handle
  CorridorFlr2 ZN PTAC 1spd DX AC Clg Coil 21kBtu/hr 7.6EER, !- Name
  {97900f95-35c5-4ee8-ac09-b8cb1b097e50}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  2.5810684606988,                        !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {65261cbf-fbf6-4d2b-a1ba-59511cb0f3ec}, !- Total Cooling Capacity Function of Temperature Curve Name
  {41040018-8fd7-4c9e-b5bd-7c69e046a6c5}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {3176f9f7-eb85-4b16-a15f-cec95542f8c2}, !- Energy Input Ratio Function of Temperature Curve Name
  {1a372424-c5f3-4109-8b9a-e3ebe12624ae}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {07c1bb7b-98a9-49d3-bcbf-740e3ff02c66}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {8edba5df-4e90-4e7e-9557-210502caaabd}, !- Handle
  CorridorFlr2 ZN PTAC,                   !- Name
  {97900f95-35c5-4ee8-ac09-b8cb1b097e50}, !- Availability Schedule Name
  {de9c54dc-ca8e-47ad-b8fa-ebaee3130a46}, !- Air Inlet Node Name
  {f6af4a36-accd-4dc1-8d9f-3bdc39a60c3f}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {619fca7c-d3b0-4e9b-85d9-25aa98a14431}, !- Supply Air Fan Name
  {54c19632-489f-4a6b-9dd5-bee394b8b0e8}, !- Heating Coil Name
  {fcdee04b-c965-4f41-a09d-f536fd93fb45}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {75994b21-6a64-40b2-ab36-5b3e8e33f942}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {03839e5b-afa8-4f2d-9690-f8f74bc29efe}, !- Handle
  Node 141,                               !- Name
  {c794caf8-ee7a-4606-b951-d81e0a552f5e}, !- Inlet Port
  {de9c54dc-ca8e-47ad-b8fa-ebaee3130a46}; !- Outlet Port

OS:Connection,
  {c794caf8-ee7a-4606-b951-d81e0a552f5e}, !- Handle
  {11759483-45da-4735-8c1c-730d0035dd4c}, !- Name
  {e55b6703-be0f-4e99-95d9-55902785bbee}, !- Source Object
  3,                                      !- Outlet Port
  {03839e5b-afa8-4f2d-9690-f8f74bc29efe}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {de9c54dc-ca8e-47ad-b8fa-ebaee3130a46}, !- Handle
  {ec5eb501-89ad-47f2-8a32-31ebda506ee1}, !- Name
  {03839e5b-afa8-4f2d-9690-f8f74bc29efe}, !- Source Object
  3,                                      !- Outlet Port
  {8edba5df-4e90-4e7e-9557-210502caaabd}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {c235ca59-a644-479d-9317-0b7082185586}, !- Handle
  Node 142,                               !- Name
  {f6af4a36-accd-4dc1-8d9f-3bdc39a60c3f}, !- Inlet Port
  {e00d0971-84f2-4a77-824d-a18c59ed8863}; !- Outlet Port

OS:Connection,
  {e00d0971-84f2-4a77-824d-a18c59ed8863}, !- Handle
  {814affb5-4e9d-408f-96d3-1a4c087c1063}, !- Name
  {c235ca59-a644-479d-9317-0b7082185586}, !- Source Object
  3,                                      !- Outlet Port
  {2ac89325-ea0e-4f58-90f5-045897c56763}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f6af4a36-accd-4dc1-8d9f-3bdc39a60c3f}, !- Handle
  {67487acf-1547-42f6-af5a-fbddf5849757}, !- Name
  {8edba5df-4e90-4e7e-9557-210502caaabd}, !- Source Object
  4,                                      !- Outlet Port
  {c235ca59-a644-479d-9317-0b7082185586}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {62049bd1-d9d7-4876-b6a9-51dc0b4954e4}, !- Handle
  ALWAYS_OFF 37,                          !- Name
  {f0b09f66-089f-44d5-a933-05379c6c2e56}, !- Schedule Type Limits Name
  {a9f0903f-666d-48eb-ba5b-9b305b3e6e00}, !- Default Day Schedule Name
  {96779327-c6ed-4944-b877-739bf3af81a7}, !- Summer Design Day Schedule Name
  {bdf6577e-1055-4198-8872-96d28c80bb38}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {a9f0903f-666d-48eb-ba5b-9b305b3e6e00}, !- Handle
  ALWAYS_OFF day 111,                     !- Name
  {f0b09f66-089f-44d5-a933-05379c6c2e56}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {96779327-c6ed-4944-b877-739bf3af81a7}, !- Handle
  ALWAYS_OFF day 112,                     !- Name
  {f0b09f66-089f-44d5-a933-05379c6c2e56}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {bdf6577e-1055-4198-8872-96d28c80bb38}, !- Handle
  ALWAYS_OFF day 113,                     !- Name
  {f0b09f66-089f-44d5-a933-05379c6c2e56}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Fan:OnOff,
  {2272bc9d-290c-4ec4-8c29-7f2072d18bde}, !- Handle
  CorridorFlr3 ZN PTAC Fan,               !- Name
  {97900f95-35c5-4ee8-ac09-b8cb1b097e50}, !- Availability Schedule Name
  0.1595,                                 !- Fan Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {c2ed3d71-82c3-403d-8a32-6f28052a43a6}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {b2e0c638-7196-4a66-b367-bc1ddb8cdccb}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {c2ed3d71-82c3-403d-8a32-6f28052a43a6}, !- Handle
  Fan On Off Power Curve 37,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {b2e0c638-7196-4a66-b367-bc1ddb8cdccb}, !- Handle
  Fan On Off Efficiency Curve 37,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:Electric,
  {2879b0d0-b923-4346-922f-fdbf0682758a}, !- Handle
  CorridorFlr3 ZN PTAC Electric Htg Coil, !- Name
  {97900f95-35c5-4ee8-ac09-b8cb1b097e50}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {7ac4445a-e87e-4dbc-b4a1-244f43b1dd6a}, !- Handle
  Curve Biquadratic 75,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-006,                             !- Coefficient5 y**2
  -9.72e-006,                             !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  18.3,                                   !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {7dc7b793-1f0d-4f0f-93b7-bc84a1e85b33}, !- Handle
  Curve Quadratic 112,                    !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {79185b96-a5d4-41bf-a855-531c1d334bad}, !- Handle
  Curve Biquadratic 76,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  18.3,                                   !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {a761ef81-8b2e-4fee-aef9-d25aea517348}, !- Handle
  Curve Quadratic 113,                    !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {4e3a0e6e-125b-4e50-881c-c7692ac3b32a}, !- Handle
  Curve Quadratic 114,                    !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Coil:Cooling:DX:SingleSpeed,
  {d68fb5ef-e655-49fe-948b-eea8b9581d1a}, !- Handle
  CorridorFlr3 ZN PTAC 1spd DX AC Clg Coil 20kBtu/hr 7.6EER, !- Name
  {97900f95-35c5-4ee8-ac09-b8cb1b097e50}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  2.58052100371108,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {bd4c6b1c-df0b-4d0d-b3d8-fabd3c1c6833}, !- Total Cooling Capacity Function of Temperature Curve Name
  {bd7ef80a-1298-4b6e-ab2c-a6eef483aa42}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {6f27f70f-ba75-497e-b800-65b6b8988970}, !- Energy Input Ratio Function of Temperature Curve Name
  {9faa07f0-bc03-41ed-8bc2-3d67fa451e76}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {7e6c29e6-df3c-4b16-bd6e-2a7872ff7a92}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {e7c2ee68-ed9c-43d9-a55c-7f4d7ac27e44}, !- Handle
  CorridorFlr3 ZN PTAC,                   !- Name
  {97900f95-35c5-4ee8-ac09-b8cb1b097e50}, !- Availability Schedule Name
  {fa2835c4-2bab-48ae-ae94-602567dbf0ad}, !- Air Inlet Node Name
  {38a2ab4b-0b2b-448e-bc9c-6e979145a191}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {2272bc9d-290c-4ec4-8c29-7f2072d18bde}, !- Supply Air Fan Name
  {2879b0d0-b923-4346-922f-fdbf0682758a}, !- Heating Coil Name
  {d68fb5ef-e655-49fe-948b-eea8b9581d1a}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {62049bd1-d9d7-4876-b6a9-51dc0b4954e4}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {d1b548c0-ea6b-44de-b1f6-6c40d049c12b}, !- Handle
  Node 143,                               !- Name
  {a6ace2d3-77c9-4198-bcb9-082d020e7554}, !- Inlet Port
  {fa2835c4-2bab-48ae-ae94-602567dbf0ad}; !- Outlet Port

OS:Connection,
  {a6ace2d3-77c9-4198-bcb9-082d020e7554}, !- Handle
  {9d5c4e56-fcc3-433d-8b87-167d7bb5d2ab}, !- Name
  {6299de38-1922-41d8-a7b6-ea5cf66d341f}, !- Source Object
  3,                                      !- Outlet Port
  {d1b548c0-ea6b-44de-b1f6-6c40d049c12b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fa2835c4-2bab-48ae-ae94-602567dbf0ad}, !- Handle
  {44c81e07-120e-4de1-8279-d7cb91be85f7}, !- Name
  {d1b548c0-ea6b-44de-b1f6-6c40d049c12b}, !- Source Object
  3,                                      !- Outlet Port
  {e7c2ee68-ed9c-43d9-a55c-7f4d7ac27e44}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {53829709-6d78-4a85-8f60-a9ffb141ad04}, !- Handle
  Node 144,                               !- Name
  {38a2ab4b-0b2b-448e-bc9c-6e979145a191}, !- Inlet Port
  {49cc14ca-410a-4885-95e0-f977520c7084}; !- Outlet Port

OS:Connection,
  {49cc14ca-410a-4885-95e0-f977520c7084}, !- Handle
  {1d569d8d-d66f-4021-882a-8206ed4a3ac6}, !- Name
  {53829709-6d78-4a85-8f60-a9ffb141ad04}, !- Source Object
  3,                                      !- Outlet Port
  {1f13ffe3-0be8-4e9b-b3d3-ae3e26b6b420}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {38a2ab4b-0b2b-448e-bc9c-6e979145a191}, !- Handle
  {9e2e6466-14b3-47a6-a039-f22fb1a21919}, !- Name
  {e7c2ee68-ed9c-43d9-a55c-7f4d7ac27e44}, !- Source Object
  4,                                      !- Outlet Port
  {53829709-6d78-4a85-8f60-a9ffb141ad04}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {9bfb21a7-6a8a-40ac-9206-0e7be8c24b29}, !- Handle
  ALWAYS_OFF 38,                          !- Name
  {f0b09f66-089f-44d5-a933-05379c6c2e56}, !- Schedule Type Limits Name
  {1d32366f-30f4-4598-85d6-1912305b091c}, !- Default Day Schedule Name
  {40f2ab99-11a2-4da3-9c43-a06339477db3}, !- Summer Design Day Schedule Name
  {3206a103-8da9-48ef-82d4-4c0bba1c5588}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {1d32366f-30f4-4598-85d6-1912305b091c}, !- Handle
  ALWAYS_OFF day 114,                     !- Name
  {f0b09f66-089f-44d5-a933-05379c6c2e56}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {40f2ab99-11a2-4da3-9c43-a06339477db3}, !- Handle
  ALWAYS_OFF day 115,                     !- Name
  {f0b09f66-089f-44d5-a933-05379c6c2e56}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {3206a103-8da9-48ef-82d4-4c0bba1c5588}, !- Handle
  ALWAYS_OFF day 116,                     !- Name
  {f0b09f66-089f-44d5-a933-05379c6c2e56}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Fan:OnOff,
  {b5fd71a2-5fa0-4f0e-b6ca-3c8b2b198644}, !- Handle
  CorridorFlr4 ZN PTAC Fan,               !- Name
  {97900f95-35c5-4ee8-ac09-b8cb1b097e50}, !- Availability Schedule Name
  0.1595,                                 !- Fan Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {102e2031-ba12-4b9c-85cd-57b591e97e70}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {342aa87a-b2a7-4256-be27-edabd322d23c}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {102e2031-ba12-4b9c-85cd-57b591e97e70}, !- Handle
  Fan On Off Power Curve 38,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {342aa87a-b2a7-4256-be27-edabd322d23c}, !- Handle
  Fan On Off Efficiency Curve 38,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:Electric,
  {3be1f0b3-dfe8-42ae-8443-52afb533978b}, !- Handle
  CorridorFlr4 ZN PTAC Electric Htg Coil, !- Name
  {97900f95-35c5-4ee8-ac09-b8cb1b097e50}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {2e5054cd-da48-4ed5-9d61-07e606333a2a}, !- Handle
  Curve Biquadratic 77,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-006,                             !- Coefficient5 y**2
  -9.72e-006,                             !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  18.3,                                   !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {b844a5da-c96a-438a-80f0-13736e1833bf}, !- Handle
  Curve Quadratic 115,                    !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {8adcf01a-2da3-4357-9066-0093934b8179}, !- Handle
  Curve Biquadratic 78,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  18.3,                                   !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {39c6bdd8-57fc-4fcf-baa0-8cf980a30cb5}, !- Handle
  Curve Quadratic 116,                    !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {0764ec50-cce8-47a4-b735-d555fb56cc3d}, !- Handle
  Curve Quadratic 117,                    !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Coil:Cooling:DX:SingleSpeed,
  {069b97ab-df49-4c68-9a0f-9a0907934438}, !- Handle
  CorridorFlr4 ZN PTAC 1spd DX AC Clg Coil 26kBtu/hr 7.6EER, !- Name
  {97900f95-35c5-4ee8-ac09-b8cb1b097e50}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  2.5842622999221,                        !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {4e309fa6-1e0a-4ffd-9fbd-a7fac4a710a2}, !- Total Cooling Capacity Function of Temperature Curve Name
  {07ad1851-692b-47d6-b512-debd88a6ac93}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {d99e52eb-172b-453e-9803-631047117366}, !- Energy Input Ratio Function of Temperature Curve Name
  {b32a3555-a895-4929-89b1-091da991eca6}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {534a79d6-6a74-4780-ba6f-ed7127f3ea08}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {01cbca8a-8161-4ec2-a7a7-5a22093ad168}, !- Handle
  CorridorFlr4 ZN PTAC,                   !- Name
  {97900f95-35c5-4ee8-ac09-b8cb1b097e50}, !- Availability Schedule Name
  {6450fefb-2287-43a2-9017-e32ab079a305}, !- Air Inlet Node Name
  {11245987-35af-4003-bf70-fb0b82abf3f5}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {b5fd71a2-5fa0-4f0e-b6ca-3c8b2b198644}, !- Supply Air Fan Name
  {3be1f0b3-dfe8-42ae-8443-52afb533978b}, !- Heating Coil Name
  {069b97ab-df49-4c68-9a0f-9a0907934438}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {9bfb21a7-6a8a-40ac-9206-0e7be8c24b29}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {f53cbb8d-ae14-4fb7-842f-fcfd312b6bae}, !- Handle
  Node 145,                               !- Name
  {427a07f6-0071-48f7-a990-df675774b107}, !- Inlet Port
  {6450fefb-2287-43a2-9017-e32ab079a305}; !- Outlet Port

OS:Connection,
  {427a07f6-0071-48f7-a990-df675774b107}, !- Handle
  {8088b76c-feb7-4b9e-becb-94dfede10775}, !- Name
  {40d381a3-9b27-417b-b94a-5bd1f6c81a04}, !- Source Object
  3,                                      !- Outlet Port
  {f53cbb8d-ae14-4fb7-842f-fcfd312b6bae}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6450fefb-2287-43a2-9017-e32ab079a305}, !- Handle
  {dd87cf38-5ae4-445f-8240-6d3c58305993}, !- Name
  {f53cbb8d-ae14-4fb7-842f-fcfd312b6bae}, !- Source Object
  3,                                      !- Outlet Port
  {01cbca8a-8161-4ec2-a7a7-5a22093ad168}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {47c57bad-1681-4918-be50-64b0f820e76a}, !- Handle
  Node 146,                               !- Name
  {11245987-35af-4003-bf70-fb0b82abf3f5}, !- Inlet Port
  {5c12b356-c9f0-4004-a5c9-e6c1e3b8a24f}; !- Outlet Port

OS:Connection,
  {5c12b356-c9f0-4004-a5c9-e6c1e3b8a24f}, !- Handle
  {806c7d89-ca04-4022-9085-37b784b23c30}, !- Name
  {47c57bad-1681-4918-be50-64b0f820e76a}, !- Source Object
  3,                                      !- Outlet Port
  {35e9122d-9095-4fc9-9df7-f754d030535a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {11245987-35af-4003-bf70-fb0b82abf3f5}, !- Handle
  {b62e2df0-58fd-4ccd-912f-c16f964221ff}, !- Name
  {01cbca8a-8161-4ec2-a7a7-5a22093ad168}, !- Source Object
  4,                                      !- Outlet Port
  {47c57bad-1681-4918-be50-64b0f820e76a}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {a04ca339-4c6d-4841-948f-2b4b78538c59}, !- Handle
  ALWAYS_OFF 39,                          !- Name
  {f0b09f66-089f-44d5-a933-05379c6c2e56}, !- Schedule Type Limits Name
  {3bfca804-3ae6-46d5-9e96-ccde70b70b0a}, !- Default Day Schedule Name
  {efb9596f-6ff8-471c-9766-bcd91c5fa128}, !- Summer Design Day Schedule Name
  {aadbda56-2b57-44aa-b3af-e65725f96203}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {3bfca804-3ae6-46d5-9e96-ccde70b70b0a}, !- Handle
  ALWAYS_OFF day 117,                     !- Name
  {f0b09f66-089f-44d5-a933-05379c6c2e56}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {efb9596f-6ff8-471c-9766-bcd91c5fa128}, !- Handle
  ALWAYS_OFF day 118,                     !- Name
  {f0b09f66-089f-44d5-a933-05379c6c2e56}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {aadbda56-2b57-44aa-b3af-e65725f96203}, !- Handle
  ALWAYS_OFF day 119,                     !- Name
  {f0b09f66-089f-44d5-a933-05379c6c2e56}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Fan:OnOff,
  {7ee92603-00df-49fa-9dd1-02d9fde5f52e}, !- Handle
  EmployeeLoungeFlr1 ZN PTAC Fan,         !- Name
  {97900f95-35c5-4ee8-ac09-b8cb1b097e50}, !- Availability Schedule Name
  0.1595,                                 !- Fan Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {03ae881d-e5f1-44ac-9a88-068b0f2ab691}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {48aa063f-1160-44f8-8805-cc32a5a74a5a}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {03ae881d-e5f1-44ac-9a88-068b0f2ab691}, !- Handle
  Fan On Off Power Curve 39,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {48aa063f-1160-44f8-8805-cc32a5a74a5a}, !- Handle
  Fan On Off Efficiency Curve 39,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:Electric,
  {2d014812-5402-4f95-9912-6c9fa7cb678a}, !- Handle
  EmployeeLoungeFlr1 ZN PTAC Electric Htg Coil, !- Name
  {97900f95-35c5-4ee8-ac09-b8cb1b097e50}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {7c82c5de-ad19-49e6-8865-58540bd6a566}, !- Handle
  Curve Biquadratic 79,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-006,                             !- Coefficient5 y**2
  -9.72e-006,                             !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  18.3,                                   !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {050c17a1-bf96-4be9-8a3a-64c77cf357f0}, !- Handle
  Curve Quadratic 118,                    !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {673ffe17-23fe-43a2-8559-718864436b1c}, !- Handle
  Curve Biquadratic 80,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  18.3,                                   !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {a29c12f1-e418-4f68-bcf1-4cda1399a743}, !- Handle
  Curve Quadratic 119,                    !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {5afa81c5-e828-4bb9-96a5-0283d1704d06}, !- Handle
  Curve Quadratic 120,                    !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Coil:Cooling:DX:SingleSpeed,
  {54d5c8e5-4b39-4b08-85ea-ec4768932080}, !- Handle
  EmployeeLoungeFlr1 ZN PTAC 1spd DX AC Clg Coil 26kBtu/hr 7.6EER, !- Name
  {97900f95-35c5-4ee8-ac09-b8cb1b097e50}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  2.58414057529961,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {0ea83269-2f07-4877-a612-2bc7f4f92ba6}, !- Total Cooling Capacity Function of Temperature Curve Name
  {d3279293-86d1-4c25-8c91-59039588c631}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {db9e57a5-c4f5-42d4-897c-56f8426da778}, !- Energy Input Ratio Function of Temperature Curve Name
  {d5f8d6bc-8774-486d-80a6-154d678b37e1}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {4337852c-61a7-40f5-9dc9-1f3898eed01f}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {0cd370bb-a094-4c8f-b814-f3d5e924b666}, !- Handle
  EmployeeLoungeFlr1 ZN PTAC,             !- Name
  {97900f95-35c5-4ee8-ac09-b8cb1b097e50}, !- Availability Schedule Name
  {5b1a219d-3878-4c44-9485-3e7843aaffa1}, !- Air Inlet Node Name
  {fbaec49e-a558-45a5-8d91-62eea6071c84}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {7ee92603-00df-49fa-9dd1-02d9fde5f52e}, !- Supply Air Fan Name
  {2d014812-5402-4f95-9912-6c9fa7cb678a}, !- Heating Coil Name
  {54d5c8e5-4b39-4b08-85ea-ec4768932080}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {a04ca339-4c6d-4841-948f-2b4b78538c59}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {12996731-74ac-4ed4-ae8d-2c76e474bd09}, !- Handle
  Node 147,                               !- Name
  {a775577e-7e82-4407-834b-b7276a6e8494}, !- Inlet Port
  {5b1a219d-3878-4c44-9485-3e7843aaffa1}; !- Outlet Port

OS:Connection,
  {a775577e-7e82-4407-834b-b7276a6e8494}, !- Handle
  {b12da38d-1c9f-4090-9133-215140884e8e}, !- Name
  {9cb0b1ed-3bb5-4072-bf11-24281fe5f180}, !- Source Object
  3,                                      !- Outlet Port
  {12996731-74ac-4ed4-ae8d-2c76e474bd09}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5b1a219d-3878-4c44-9485-3e7843aaffa1}, !- Handle
  {c5c2a46e-c90b-47e6-824d-0a437ce687ea}, !- Name
  {12996731-74ac-4ed4-ae8d-2c76e474bd09}, !- Source Object
  3,                                      !- Outlet Port
  {0cd370bb-a094-4c8f-b814-f3d5e924b666}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {2e8d1f7d-436d-4545-8097-9d28bb68b61f}, !- Handle
  Node 148,                               !- Name
  {fbaec49e-a558-45a5-8d91-62eea6071c84}, !- Inlet Port
  {0a0abbf3-728b-48a9-8824-dfe5cbb7ce5a}; !- Outlet Port

OS:Connection,
  {0a0abbf3-728b-48a9-8824-dfe5cbb7ce5a}, !- Handle
  {3edce469-ca91-4f2a-9781-a36ee478144f}, !- Name
  {2e8d1f7d-436d-4545-8097-9d28bb68b61f}, !- Source Object
  3,                                      !- Outlet Port
  {d26070e1-2296-4217-9a83-e091796ac02a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {fbaec49e-a558-45a5-8d91-62eea6071c84}, !- Handle
  {47ce2fc6-072d-4102-a583-4ff57210bf6c}, !- Name
  {0cd370bb-a094-4c8f-b814-f3d5e924b666}, !- Source Object
  4,                                      !- Outlet Port
  {2e8d1f7d-436d-4545-8097-9d28bb68b61f}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {67af2f50-7a56-42b3-bf74-fdc511a004d1}, !- Handle
  ALWAYS_OFF 40,                          !- Name
  {f0b09f66-089f-44d5-a933-05379c6c2e56}, !- Schedule Type Limits Name
  {70d10acc-6a8f-4b4a-b454-367a1f3ff112}, !- Default Day Schedule Name
  {503f9a8e-a73b-4602-ac3f-75c7cfca3758}, !- Summer Design Day Schedule Name
  {6e8b082b-17f9-4c78-a4ac-0294fc3ba022}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {70d10acc-6a8f-4b4a-b454-367a1f3ff112}, !- Handle
  ALWAYS_OFF day 120,                     !- Name
  {f0b09f66-089f-44d5-a933-05379c6c2e56}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {503f9a8e-a73b-4602-ac3f-75c7cfca3758}, !- Handle
  ALWAYS_OFF day 121,                     !- Name
  {f0b09f66-089f-44d5-a933-05379c6c2e56}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {6e8b082b-17f9-4c78-a4ac-0294fc3ba022}, !- Handle
  ALWAYS_OFF day 122,                     !- Name
  {f0b09f66-089f-44d5-a933-05379c6c2e56}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Fan:OnOff,
  {6ba84ddf-bef2-4633-aac4-db0b8348718b}, !- Handle
  ExerciseCenterFlr1 ZN PTAC Fan,         !- Name
  {97900f95-35c5-4ee8-ac09-b8cb1b097e50}, !- Availability Schedule Name
  0.1595,                                 !- Fan Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {ab2b4ce4-f7d8-4a32-a060-e2fb50730a1e}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {b8458cb1-6da3-4c76-9354-1c386990ecb5}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {ab2b4ce4-f7d8-4a32-a060-e2fb50730a1e}, !- Handle
  Fan On Off Power Curve 40,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {b8458cb1-6da3-4c76-9354-1c386990ecb5}, !- Handle
  Fan On Off Efficiency Curve 40,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:Electric,
  {98de0d0f-1039-4aac-8efe-cbb7faa35a6c}, !- Handle
  ExerciseCenterFlr1 ZN PTAC Electric Htg Coil, !- Name
  {97900f95-35c5-4ee8-ac09-b8cb1b097e50}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {eda165ba-17b7-4e02-9ecc-f1e36ab1c117}, !- Handle
  Curve Biquadratic 81,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-006,                             !- Coefficient5 y**2
  -9.72e-006,                             !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  18.3,                                   !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {3cd7d99b-0e03-4072-9310-ea0a75030a17}, !- Handle
  Curve Quadratic 121,                    !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {82044cd4-242d-49b3-aa41-e9735c6f69fc}, !- Handle
  Curve Biquadratic 82,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  18.3,                                   !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {85aa7b3b-8903-4010-b33c-f4e7739c242c}, !- Handle
  Curve Quadratic 122,                    !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {1c3801ba-97a8-4a83-a200-7ce6e2d28270}, !- Handle
  Curve Quadratic 123,                    !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Coil:Cooling:DX:SingleSpeed,
  {c4495343-8270-44d6-8f6a-42a5e3f1e3c0}, !- Handle
  ExerciseCenterFlr1 ZN PTAC 1spd DX AC Clg Coil 14kBtu/hr 7.8EER, !- Name
  {97900f95-35c5-4ee8-ac09-b8cb1b097e50}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  2.64224958129489,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {056b4fa5-85a7-4331-8661-c83d1d993a23}, !- Total Cooling Capacity Function of Temperature Curve Name
  {5fb2fd90-1fb7-4bbc-a77b-fb63e919a2d4}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {20f6703d-50c4-4a3c-aaa1-42188d87f774}, !- Energy Input Ratio Function of Temperature Curve Name
  {d848211a-84ea-41fe-8790-d8abfd0012ed}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {330dbdd1-0e06-4370-8050-cbb1d4633373}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {23dd7564-e86d-4e3f-ae9d-a4c6aa6cd254}, !- Handle
  ExerciseCenterFlr1 ZN PTAC,             !- Name
  {97900f95-35c5-4ee8-ac09-b8cb1b097e50}, !- Availability Schedule Name
  {a5cc90be-984e-433f-aef8-46e40edacfd3}, !- Air Inlet Node Name
  {b935d353-533b-422e-b1f5-ad9db37e3f68}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {6ba84ddf-bef2-4633-aac4-db0b8348718b}, !- Supply Air Fan Name
  {98de0d0f-1039-4aac-8efe-cbb7faa35a6c}, !- Heating Coil Name
  {c4495343-8270-44d6-8f6a-42a5e3f1e3c0}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {67af2f50-7a56-42b3-bf74-fdc511a004d1}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {c0c5a67d-2875-41fb-9e3a-1ad3535afa83}, !- Handle
  Node 149,                               !- Name
  {a569ef48-f4a0-4b62-a197-931b1b8f739b}, !- Inlet Port
  {a5cc90be-984e-433f-aef8-46e40edacfd3}; !- Outlet Port

OS:Connection,
  {a569ef48-f4a0-4b62-a197-931b1b8f739b}, !- Handle
  {ef838f6f-2d3c-4d50-b24e-3543dcd89116}, !- Name
  {b6b037b4-fa53-468a-8f1d-43908c01e8b2}, !- Source Object
  3,                                      !- Outlet Port
  {c0c5a67d-2875-41fb-9e3a-1ad3535afa83}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a5cc90be-984e-433f-aef8-46e40edacfd3}, !- Handle
  {05887c42-71ae-4a62-b5cd-776281436e65}, !- Name
  {c0c5a67d-2875-41fb-9e3a-1ad3535afa83}, !- Source Object
  3,                                      !- Outlet Port
  {23dd7564-e86d-4e3f-ae9d-a4c6aa6cd254}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {b9c8ab01-cc43-4da0-9b55-d983bb24280f}, !- Handle
  Node 150,                               !- Name
  {b935d353-533b-422e-b1f5-ad9db37e3f68}, !- Inlet Port
  {cb6e7242-dd32-4ce1-acfd-0e2df1aeac0e}; !- Outlet Port

OS:Connection,
  {cb6e7242-dd32-4ce1-acfd-0e2df1aeac0e}, !- Handle
  {42bbc4bb-4864-4cb6-9e8d-031b32ec30a1}, !- Name
  {b9c8ab01-cc43-4da0-9b55-d983bb24280f}, !- Source Object
  3,                                      !- Outlet Port
  {ba624cee-dcc6-4aac-8240-794e6eaffd52}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b935d353-533b-422e-b1f5-ad9db37e3f68}, !- Handle
  {8e6abb39-bdc4-48e0-aeb9-33beff8550e6}, !- Name
  {23dd7564-e86d-4e3f-ae9d-a4c6aa6cd254}, !- Source Object
  4,                                      !- Outlet Port
  {b9c8ab01-cc43-4da0-9b55-d983bb24280f}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {418d36e9-1385-44aa-b926-04b0944bd5a2}, !- Handle
  ALWAYS_OFF 41,                          !- Name
  {f0b09f66-089f-44d5-a933-05379c6c2e56}, !- Schedule Type Limits Name
  {23f4f2ae-6706-470f-99d9-5d6a065fdcbb}, !- Default Day Schedule Name
  {10efdb92-2c08-4894-a5b4-7644de04bd74}, !- Summer Design Day Schedule Name
  {0ea92527-27bd-41e1-89fb-fdd83ce64c9c}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {23f4f2ae-6706-470f-99d9-5d6a065fdcbb}, !- Handle
  ALWAYS_OFF day 123,                     !- Name
  {f0b09f66-089f-44d5-a933-05379c6c2e56}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {10efdb92-2c08-4894-a5b4-7644de04bd74}, !- Handle
  ALWAYS_OFF day 124,                     !- Name
  {f0b09f66-089f-44d5-a933-05379c6c2e56}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {0ea92527-27bd-41e1-89fb-fdd83ce64c9c}, !- Handle
  ALWAYS_OFF day 125,                     !- Name
  {f0b09f66-089f-44d5-a933-05379c6c2e56}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Fan:OnOff,
  {5e2818e2-1700-462d-830f-7cb71533a27a}, !- Handle
  FrontLoungeFlr1 ZN PTAC Fan,            !- Name
  {97900f95-35c5-4ee8-ac09-b8cb1b097e50}, !- Availability Schedule Name
  0.1595,                                 !- Fan Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {8a638269-fa10-42f4-bb5d-1ee8bda2259b}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {9a234e26-da2a-4ee0-acb5-fa790a238470}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {8a638269-fa10-42f4-bb5d-1ee8bda2259b}, !- Handle
  Fan On Off Power Curve 41,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {9a234e26-da2a-4ee0-acb5-fa790a238470}, !- Handle
  Fan On Off Efficiency Curve 41,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:Electric,
  {fcbdd9ab-b68f-45fa-b223-1d51327f2d70}, !- Handle
  FrontLoungeFlr1 ZN PTAC Electric Htg Coil, !- Name
  {97900f95-35c5-4ee8-ac09-b8cb1b097e50}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {e8e7b34c-2e30-4d2a-8471-80db08a217b7}, !- Handle
  Curve Biquadratic 83,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-006,                             !- Coefficient5 y**2
  -9.72e-006,                             !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  18.3,                                   !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {e3a43026-fe23-477c-b789-e5c0d1cc471e}, !- Handle
  Curve Quadratic 124,                    !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {d4abaad3-25c9-403a-b85a-ac9f9d6451d5}, !- Handle
  Curve Biquadratic 84,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  18.3,                                   !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {fea3217d-93f8-4e25-8b96-ca1e808bf210}, !- Handle
  Curve Quadratic 125,                    !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {2aeef864-b8c5-4bf1-8f0d-3355a8f5fbb1}, !- Handle
  Curve Quadratic 126,                    !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Coil:Cooling:DX:SingleSpeed,
  {55ed7164-ff1f-4b9e-85b3-14cbde99d714}, !- Handle
  FrontLoungeFlr1 ZN PTAC 1spd DX AC Clg Coil 79kBtu/hr 7.6EER, !- Name
  {97900f95-35c5-4ee8-ac09-b8cb1b097e50}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  2.61607892398723,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {65669554-5762-4acf-a45b-6538d3ca1d21}, !- Total Cooling Capacity Function of Temperature Curve Name
  {e08cc37b-a46f-435a-8101-fbbb49e0aa84}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {9f72955e-6732-4236-8891-876decb04d1c}, !- Energy Input Ratio Function of Temperature Curve Name
  {af0bb81c-a637-4065-8ab3-c7962ee7b02c}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {07f0c7d9-9c2b-46fd-ba92-ece1f5b9bf6f}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {9c3a7b7c-6f95-4980-bb4f-441e072d6131}, !- Handle
  FrontLoungeFlr1 ZN PTAC,                !- Name
  {97900f95-35c5-4ee8-ac09-b8cb1b097e50}, !- Availability Schedule Name
  {1c1a240e-48bb-4f0c-89df-13d97c1b6b79}, !- Air Inlet Node Name
  {e56b6b24-938b-4b10-95a9-6692380b636c}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {5e2818e2-1700-462d-830f-7cb71533a27a}, !- Supply Air Fan Name
  {fcbdd9ab-b68f-45fa-b223-1d51327f2d70}, !- Heating Coil Name
  {55ed7164-ff1f-4b9e-85b3-14cbde99d714}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {418d36e9-1385-44aa-b926-04b0944bd5a2}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {7a2e6ae6-57ea-49e2-8e22-3537beb81bf2}, !- Handle
  Node 151,                               !- Name
  {98bc0989-07d4-47d3-bad6-db61cfc4f2cf}, !- Inlet Port
  {1c1a240e-48bb-4f0c-89df-13d97c1b6b79}; !- Outlet Port

OS:Connection,
  {98bc0989-07d4-47d3-bad6-db61cfc4f2cf}, !- Handle
  {be431715-d4e4-412a-bc01-edf47584dc7d}, !- Name
  {64e93814-fa3b-4c49-bafb-8e06acc3c368}, !- Source Object
  3,                                      !- Outlet Port
  {7a2e6ae6-57ea-49e2-8e22-3537beb81bf2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1c1a240e-48bb-4f0c-89df-13d97c1b6b79}, !- Handle
  {7fdeeb89-5916-4d29-970b-e5c30700e7ff}, !- Name
  {7a2e6ae6-57ea-49e2-8e22-3537beb81bf2}, !- Source Object
  3,                                      !- Outlet Port
  {9c3a7b7c-6f95-4980-bb4f-441e072d6131}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {c5edd0f3-d6e9-4ec2-9107-b96e107f6eeb}, !- Handle
  Node 152,                               !- Name
  {e56b6b24-938b-4b10-95a9-6692380b636c}, !- Inlet Port
  {f08ad001-b00b-4818-b34b-71ee4a454382}; !- Outlet Port

OS:Connection,
  {f08ad001-b00b-4818-b34b-71ee4a454382}, !- Handle
  {dbd60b89-4d97-49c8-9e36-8b4420d5c7f5}, !- Name
  {c5edd0f3-d6e9-4ec2-9107-b96e107f6eeb}, !- Source Object
  3,                                      !- Outlet Port
  {fc59c49d-e39d-45e6-b8f9-da3edb35fb06}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e56b6b24-938b-4b10-95a9-6692380b636c}, !- Handle
  {f5f3ff1f-87c6-43ff-8a17-c2742518a600}, !- Name
  {9c3a7b7c-6f95-4980-bb4f-441e072d6131}, !- Source Object
  4,                                      !- Outlet Port
  {c5edd0f3-d6e9-4ec2-9107-b96e107f6eeb}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {24c9b663-95a0-46e5-b212-240c4d82808a}, !- Handle
  ALWAYS_OFF 42,                          !- Name
  {f0b09f66-089f-44d5-a933-05379c6c2e56}, !- Schedule Type Limits Name
  {3a95422f-9bb7-4572-9952-3cc2d7cd684a}, !- Default Day Schedule Name
  {9a064bc8-622b-497d-b294-0cfe53df7224}, !- Summer Design Day Schedule Name
  {f24298bb-b279-4c7c-a042-9d8053320505}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {3a95422f-9bb7-4572-9952-3cc2d7cd684a}, !- Handle
  ALWAYS_OFF day 126,                     !- Name
  {f0b09f66-089f-44d5-a933-05379c6c2e56}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {9a064bc8-622b-497d-b294-0cfe53df7224}, !- Handle
  ALWAYS_OFF day 127,                     !- Name
  {f0b09f66-089f-44d5-a933-05379c6c2e56}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {f24298bb-b279-4c7c-a042-9d8053320505}, !- Handle
  ALWAYS_OFF day 128,                     !- Name
  {f0b09f66-089f-44d5-a933-05379c6c2e56}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Fan:OnOff,
  {49583e1d-0595-4a2e-83bb-282fc9387a59}, !- Handle
  FrontOfficeFlr1 ZN PTAC Fan,            !- Name
  {97900f95-35c5-4ee8-ac09-b8cb1b097e50}, !- Availability Schedule Name
  0.1595,                                 !- Fan Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {9ce140e8-249c-4d1c-9b4c-80907b433423}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {66fb397d-a644-46f5-bd74-f37b17c92f01}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {9ce140e8-249c-4d1c-9b4c-80907b433423}, !- Handle
  Fan On Off Power Curve 42,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {66fb397d-a644-46f5-bd74-f37b17c92f01}, !- Handle
  Fan On Off Efficiency Curve 42,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:Electric,
  {2a49d5c7-fed2-4afb-b882-eab0746fbdcb}, !- Handle
  FrontOfficeFlr1 ZN PTAC Electric Htg Coil, !- Name
  {97900f95-35c5-4ee8-ac09-b8cb1b097e50}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {45d95fcd-2327-443a-b727-61238a495a93}, !- Handle
  Curve Biquadratic 85,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-006,                             !- Coefficient5 y**2
  -9.72e-006,                             !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  18.3,                                   !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {a05d1dd7-3294-4773-94c8-66d38035a732}, !- Handle
  Curve Quadratic 127,                    !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {efa5fcd8-149b-4cb5-83bd-f798ffd9856c}, !- Handle
  Curve Biquadratic 86,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  18.3,                                   !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {95578893-af92-43c9-a069-18b7854ebed3}, !- Handle
  Curve Quadratic 128,                    !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {4ff0857a-8b71-424f-a26a-772960470faf}, !- Handle
  Curve Quadratic 129,                    !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Coil:Cooling:DX:SingleSpeed,
  {c15431ab-66f7-461c-8a0c-60bb118b0795}, !- Handle
  FrontOfficeFlr1 ZN PTAC 1spd DX AC Clg Coil 37kBtu/hr 7.6EER, !- Name
  {97900f95-35c5-4ee8-ac09-b8cb1b097e50}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  2.59088009884889,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {f7d99560-e895-44d9-b209-4fc861e3e8e6}, !- Total Cooling Capacity Function of Temperature Curve Name
  {e0a19fd5-edf6-47b5-b60c-a893296171f5}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {5efd1302-0343-4f40-9699-cc273803ac79}, !- Energy Input Ratio Function of Temperature Curve Name
  {a05d50cb-70b6-4b9d-9db5-9571678104a9}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {70a83a64-c0f7-43cb-96fb-e03805a407d7}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {e0a54aa3-9d27-467d-8774-b879a1322e21}, !- Handle
  FrontOfficeFlr1 ZN PTAC,                !- Name
  {97900f95-35c5-4ee8-ac09-b8cb1b097e50}, !- Availability Schedule Name
  {4caee4a6-ea8d-46b7-835b-1cf6afa7e551}, !- Air Inlet Node Name
  {32fce4b3-d6fb-411c-9418-0e9878afd13d}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {49583e1d-0595-4a2e-83bb-282fc9387a59}, !- Supply Air Fan Name
  {2a49d5c7-fed2-4afb-b882-eab0746fbdcb}, !- Heating Coil Name
  {c15431ab-66f7-461c-8a0c-60bb118b0795}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {24c9b663-95a0-46e5-b212-240c4d82808a}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {caf6ef36-2914-4df6-84a5-72911aac6d4a}, !- Handle
  Node 153,                               !- Name
  {2aeedc9c-0fcb-47cd-8bdd-32330787e8a0}, !- Inlet Port
  {4caee4a6-ea8d-46b7-835b-1cf6afa7e551}; !- Outlet Port

OS:Connection,
  {2aeedc9c-0fcb-47cd-8bdd-32330787e8a0}, !- Handle
  {8e388559-7c61-4c9a-8a30-c32cba667448}, !- Name
  {50343716-e423-4a19-890c-4f2c64aa0f37}, !- Source Object
  3,                                      !- Outlet Port
  {caf6ef36-2914-4df6-84a5-72911aac6d4a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4caee4a6-ea8d-46b7-835b-1cf6afa7e551}, !- Handle
  {e9f37ae1-030b-4a2e-aabe-2574948d5711}, !- Name
  {caf6ef36-2914-4df6-84a5-72911aac6d4a}, !- Source Object
  3,                                      !- Outlet Port
  {e0a54aa3-9d27-467d-8774-b879a1322e21}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {f48b1783-ef59-4896-9bfc-f7005e54014c}, !- Handle
  Node 154,                               !- Name
  {32fce4b3-d6fb-411c-9418-0e9878afd13d}, !- Inlet Port
  {0dbbcac7-cb9d-49a7-b3fc-143d6d0e4aab}; !- Outlet Port

OS:Connection,
  {0dbbcac7-cb9d-49a7-b3fc-143d6d0e4aab}, !- Handle
  {211eebe3-57b1-4999-a440-c475eb45668b}, !- Name
  {f48b1783-ef59-4896-9bfc-f7005e54014c}, !- Source Object
  3,                                      !- Outlet Port
  {858bf109-85a6-4264-8b4f-762632295003}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {32fce4b3-d6fb-411c-9418-0e9878afd13d}, !- Handle
  {cb2ac332-b02c-45b1-932f-f093a2a00b6b}, !- Name
  {e0a54aa3-9d27-467d-8774-b879a1322e21}, !- Source Object
  4,                                      !- Outlet Port
  {f48b1783-ef59-4896-9bfc-f7005e54014c}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {db085ec9-dc7f-4555-858f-23e705312e03}, !- Handle
  ALWAYS_OFF 43,                          !- Name
  {f0b09f66-089f-44d5-a933-05379c6c2e56}, !- Schedule Type Limits Name
  {eafebf34-9d5a-4933-8c6f-bf10a16c3468}, !- Default Day Schedule Name
  {436cdc8b-8fb9-4504-9e0d-730472be6c62}, !- Summer Design Day Schedule Name
  {5b7ae92e-33bd-44b6-a948-6fab67562225}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {eafebf34-9d5a-4933-8c6f-bf10a16c3468}, !- Handle
  ALWAYS_OFF day 129,                     !- Name
  {f0b09f66-089f-44d5-a933-05379c6c2e56}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {436cdc8b-8fb9-4504-9e0d-730472be6c62}, !- Handle
  ALWAYS_OFF day 130,                     !- Name
  {f0b09f66-089f-44d5-a933-05379c6c2e56}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {5b7ae92e-33bd-44b6-a948-6fab67562225}, !- Handle
  ALWAYS_OFF day 131,                     !- Name
  {f0b09f66-089f-44d5-a933-05379c6c2e56}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Fan:OnOff,
  {ce95a8a8-ec0f-44d9-a1c8-0d93807c8778}, !- Handle
  LaundryRoomFlr1 ZN PTAC Fan,            !- Name
  {97900f95-35c5-4ee8-ac09-b8cb1b097e50}, !- Availability Schedule Name
  0.1595,                                 !- Fan Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {682f03b6-a620-407c-ac37-58471d0d308b}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {739a0766-4b86-4992-8633-60c0528569a5}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {682f03b6-a620-407c-ac37-58471d0d308b}, !- Handle
  Fan On Off Power Curve 43,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {739a0766-4b86-4992-8633-60c0528569a5}, !- Handle
  Fan On Off Efficiency Curve 43,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:Electric,
  {beff13dd-fc76-4413-8c78-bd00a76722e1}, !- Handle
  LaundryRoomFlr1 ZN PTAC Electric Htg Coil, !- Name
  {97900f95-35c5-4ee8-ac09-b8cb1b097e50}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {ac8c40d0-52e6-444b-ac08-7313f4995a87}, !- Handle
  Curve Biquadratic 87,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-006,                             !- Coefficient5 y**2
  -9.72e-006,                             !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  18.3,                                   !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {80c3978a-5556-44a5-bbc1-3d6a8c8948ee}, !- Handle
  Curve Quadratic 130,                    !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {e3d09b7d-bd7b-4662-baa1-c99689755455}, !- Handle
  Curve Biquadratic 88,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  18.3,                                   !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {59fda638-dd42-4d55-a0bb-e1d2eff23f56}, !- Handle
  Curve Quadratic 131,                    !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {c875c1ed-57f8-478e-ba10-e33fbb62122a}, !- Handle
  Curve Quadratic 132,                    !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Coil:Cooling:DX:SingleSpeed,
  {d2b9e7fa-4a18-4314-b2b8-42c290744ac6}, !- Handle
  LaundryRoomFlr1 ZN PTAC 1spd DX AC Clg Coil 78kBtu/hr 7.6EER, !- Name
  {97900f95-35c5-4ee8-ac09-b8cb1b097e50}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  2.61510372653722,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {e4e4cdb6-13fd-40ae-9b32-f0d67e1d23bd}, !- Total Cooling Capacity Function of Temperature Curve Name
  {ae713a34-df77-4ed6-b0db-9847c54c1ef1}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {7e840ca7-66d6-452b-a942-844ed3670734}, !- Energy Input Ratio Function of Temperature Curve Name
  {136bb3ee-71a1-4c7a-9e16-1f236f85ef74}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {7116a075-16c1-42cd-84c5-cec1c82722b7}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {b28fa7bb-1fdf-4a04-a5e5-e8070c5d651a}, !- Handle
  LaundryRoomFlr1 ZN PTAC,                !- Name
  {97900f95-35c5-4ee8-ac09-b8cb1b097e50}, !- Availability Schedule Name
  {27acde6e-bbbf-473c-a539-934c47f88325}, !- Air Inlet Node Name
  {06afd3d8-62cf-4f6c-99c9-b69e0b9ae343}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {ce95a8a8-ec0f-44d9-a1c8-0d93807c8778}, !- Supply Air Fan Name
  {beff13dd-fc76-4413-8c78-bd00a76722e1}, !- Heating Coil Name
  {d2b9e7fa-4a18-4314-b2b8-42c290744ac6}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {db085ec9-dc7f-4555-858f-23e705312e03}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {2fc4acc0-5b6a-468e-bb94-c36296d325ff}, !- Handle
  Node 155,                               !- Name
  {127b0fd0-c5f1-4366-8f57-237a875ced37}, !- Inlet Port
  {27acde6e-bbbf-473c-a539-934c47f88325}; !- Outlet Port

OS:Connection,
  {127b0fd0-c5f1-4366-8f57-237a875ced37}, !- Handle
  {c3ed4842-af78-4aeb-b5b5-37375533e4de}, !- Name
  {c54053ba-14a4-4183-b20d-f69e0167c9c5}, !- Source Object
  3,                                      !- Outlet Port
  {2fc4acc0-5b6a-468e-bb94-c36296d325ff}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {27acde6e-bbbf-473c-a539-934c47f88325}, !- Handle
  {916b4d11-1cf7-4c9f-b97c-58a803c98a09}, !- Name
  {2fc4acc0-5b6a-468e-bb94-c36296d325ff}, !- Source Object
  3,                                      !- Outlet Port
  {b28fa7bb-1fdf-4a04-a5e5-e8070c5d651a}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {d1acd07d-4fb9-4065-8b2c-0e12b5be67dc}, !- Handle
  Node 156,                               !- Name
  {06afd3d8-62cf-4f6c-99c9-b69e0b9ae343}, !- Inlet Port
  {be6808cf-bf9e-4687-902a-37a0004e02dd}; !- Outlet Port

OS:Connection,
  {be6808cf-bf9e-4687-902a-37a0004e02dd}, !- Handle
  {c640b4c7-9aeb-4f58-bab3-14799ab99280}, !- Name
  {d1acd07d-4fb9-4065-8b2c-0e12b5be67dc}, !- Source Object
  3,                                      !- Outlet Port
  {432eb92d-8bee-49d6-91fa-4bd25d705f7e}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {06afd3d8-62cf-4f6c-99c9-b69e0b9ae343}, !- Handle
  {9793d5ca-23f0-4c2d-8fc7-77f79ae989e9}, !- Name
  {b28fa7bb-1fdf-4a04-a5e5-e8070c5d651a}, !- Source Object
  4,                                      !- Outlet Port
  {d1acd07d-4fb9-4065-8b2c-0e12b5be67dc}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {c46f8529-54bd-4e6e-ae30-575e4f21e8df}, !- Handle
  ALWAYS_OFF 44,                          !- Name
  {f0b09f66-089f-44d5-a933-05379c6c2e56}, !- Schedule Type Limits Name
  {90dac1e3-1f75-4d58-9177-e705d0fc8400}, !- Default Day Schedule Name
  {fb02e5e4-cde5-47ad-9076-313b95d9fab2}, !- Summer Design Day Schedule Name
  {07f5f7ae-9798-465e-9d6c-edce587fb46b}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {90dac1e3-1f75-4d58-9177-e705d0fc8400}, !- Handle
  ALWAYS_OFF day 132,                     !- Name
  {f0b09f66-089f-44d5-a933-05379c6c2e56}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {fb02e5e4-cde5-47ad-9076-313b95d9fab2}, !- Handle
  ALWAYS_OFF day 133,                     !- Name
  {f0b09f66-089f-44d5-a933-05379c6c2e56}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {07f5f7ae-9798-465e-9d6c-edce587fb46b}, !- Handle
  ALWAYS_OFF day 134,                     !- Name
  {f0b09f66-089f-44d5-a933-05379c6c2e56}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Fan:OnOff,
  {0570662f-c257-48d3-9d46-973459a4bdec}, !- Handle
  MechanicalRoomFlr1 ZN PTAC Fan,         !- Name
  {97900f95-35c5-4ee8-ac09-b8cb1b097e50}, !- Availability Schedule Name
  0.1595,                                 !- Fan Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {53c447e0-beb7-4982-ad4a-12f552403462}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {c36762e4-428c-4c03-900b-2170bdae433d}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {53c447e0-beb7-4982-ad4a-12f552403462}, !- Handle
  Fan On Off Power Curve 44,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {c36762e4-428c-4c03-900b-2170bdae433d}, !- Handle
  Fan On Off Efficiency Curve 44,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:Electric,
  {5032a19e-4a0f-470f-83ee-c0bdcf33d06c}, !- Handle
  MechanicalRoomFlr1 ZN PTAC Electric Htg Coil, !- Name
  {97900f95-35c5-4ee8-ac09-b8cb1b097e50}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {a311ed7b-4f45-4bed-92cb-fc9dae8390db}, !- Handle
  Curve Biquadratic 89,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-006,                             !- Coefficient5 y**2
  -9.72e-006,                             !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  18.3,                                   !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {f43bdbbb-7df9-4ff5-b261-581efbd5d4c6}, !- Handle
  Curve Quadratic 133,                    !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {a7bf3412-81c2-4eb0-92f7-d383bf3091aa}, !- Handle
  Curve Biquadratic 90,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  18.3,                                   !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {bd0aea8b-e29b-47ba-b421-ca3d0231e00b}, !- Handle
  Curve Quadratic 134,                    !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {db2245ed-49d5-4fa6-b6a2-ac529eb1ef8c}, !- Handle
  Curve Quadratic 135,                    !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Coil:Cooling:DX:SingleSpeed,
  {2be722a9-c5e8-44fb-9226-c7f023aa3537}, !- Handle
  MechanicalRoomFlr1 ZN PTAC 1spd DX AC Clg Coil 5kBtu/hr 8.9EER, !- Name
  {97900f95-35c5-4ee8-ac09-b8cb1b097e50}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.00462980772636,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {7881db7e-d0ab-4a51-a715-d10937078bbf}, !- Total Cooling Capacity Function of Temperature Curve Name
  {347bf5f2-269e-4207-b284-7661e9342c06}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {3c72e272-519b-45c5-9529-ed568fb053aa}, !- Energy Input Ratio Function of Temperature Curve Name
  {07daac5d-60ad-43df-ab4b-7539d97a24ca}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {28540f06-9758-4e5b-8547-73af7df9f6d8}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {a98f111a-5cda-47de-a89d-f5449cc98a4b}, !- Handle
  MechanicalRoomFlr1 ZN PTAC,             !- Name
  {97900f95-35c5-4ee8-ac09-b8cb1b097e50}, !- Availability Schedule Name
  {290aa0ea-9a65-485f-8675-8c91ce4459b6}, !- Air Inlet Node Name
  {b80ccecd-7f22-4a38-a3d6-0e437e600cb0}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {0570662f-c257-48d3-9d46-973459a4bdec}, !- Supply Air Fan Name
  {5032a19e-4a0f-470f-83ee-c0bdcf33d06c}, !- Heating Coil Name
  {2be722a9-c5e8-44fb-9226-c7f023aa3537}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {c46f8529-54bd-4e6e-ae30-575e4f21e8df}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {d69cdf6d-4be5-45df-823c-fabb569b8561}, !- Handle
  Node 157,                               !- Name
  {e90f5dcd-7515-43a6-a1b0-9444f5a54263}, !- Inlet Port
  {290aa0ea-9a65-485f-8675-8c91ce4459b6}; !- Outlet Port

OS:Connection,
  {e90f5dcd-7515-43a6-a1b0-9444f5a54263}, !- Handle
  {785c367b-7f9c-4c35-8365-070b8b12f2b7}, !- Name
  {30d7f7cb-bc45-4e3f-8257-3b63c195b24c}, !- Source Object
  3,                                      !- Outlet Port
  {d69cdf6d-4be5-45df-823c-fabb569b8561}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {290aa0ea-9a65-485f-8675-8c91ce4459b6}, !- Handle
  {23bc635b-b1ac-4d22-8409-81d570f4072f}, !- Name
  {d69cdf6d-4be5-45df-823c-fabb569b8561}, !- Source Object
  3,                                      !- Outlet Port
  {a98f111a-5cda-47de-a89d-f5449cc98a4b}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {64470c2f-2df4-4b97-912b-41c6013019bb}, !- Handle
  Node 158,                               !- Name
  {b80ccecd-7f22-4a38-a3d6-0e437e600cb0}, !- Inlet Port
  {f9e56274-f4d8-421f-bbbf-7002833f8a0d}; !- Outlet Port

OS:Connection,
  {f9e56274-f4d8-421f-bbbf-7002833f8a0d}, !- Handle
  {73d0da6e-fae5-4a43-906e-b2e988ec4e2d}, !- Name
  {64470c2f-2df4-4b97-912b-41c6013019bb}, !- Source Object
  3,                                      !- Outlet Port
  {00f7cee5-468f-421e-8501-d1c9e2dcf999}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b80ccecd-7f22-4a38-a3d6-0e437e600cb0}, !- Handle
  {d5e8273e-381a-4610-b2f3-cae6b1d43a13}, !- Name
  {a98f111a-5cda-47de-a89d-f5449cc98a4b}, !- Source Object
  4,                                      !- Outlet Port
  {64470c2f-2df4-4b97-912b-41c6013019bb}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {0d553f51-fbcf-4731-a426-4b5c2aab114a}, !- Handle
  ALWAYS_OFF 45,                          !- Name
  {f0b09f66-089f-44d5-a933-05379c6c2e56}, !- Schedule Type Limits Name
  {30a75785-1723-4340-9e63-af6605d26604}, !- Default Day Schedule Name
  {3303f723-03d8-44e0-93a3-38a65d7ecc85}, !- Summer Design Day Schedule Name
  {14068ca1-0d2d-4041-be6e-2b546c5e1550}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {30a75785-1723-4340-9e63-af6605d26604}, !- Handle
  ALWAYS_OFF day 135,                     !- Name
  {f0b09f66-089f-44d5-a933-05379c6c2e56}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {3303f723-03d8-44e0-93a3-38a65d7ecc85}, !- Handle
  ALWAYS_OFF day 136,                     !- Name
  {f0b09f66-089f-44d5-a933-05379c6c2e56}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {14068ca1-0d2d-4041-be6e-2b546c5e1550}, !- Handle
  ALWAYS_OFF day 137,                     !- Name
  {f0b09f66-089f-44d5-a933-05379c6c2e56}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Fan:OnOff,
  {482605ce-094a-40cd-a472-39c3cc404c36}, !- Handle
  MeetingRoomFlr1 ZN PTAC Fan,            !- Name
  {97900f95-35c5-4ee8-ac09-b8cb1b097e50}, !- Availability Schedule Name
  0.1595,                                 !- Fan Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {14049c2c-d310-4b8e-aedf-1fe64f5fa031}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {b5bb24c5-4991-4de1-981f-7285ea68d008}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {14049c2c-d310-4b8e-aedf-1fe64f5fa031}, !- Handle
  Fan On Off Power Curve 45,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {b5bb24c5-4991-4de1-981f-7285ea68d008}, !- Handle
  Fan On Off Efficiency Curve 45,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:Electric,
  {3106d9ca-0e70-4f44-88f7-8ba724446a83}, !- Handle
  MeetingRoomFlr1 ZN PTAC Electric Htg Coil, !- Name
  {97900f95-35c5-4ee8-ac09-b8cb1b097e50}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {a888485d-511b-432e-8c6a-2f890795ac3d}, !- Handle
  Curve Biquadratic 91,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-006,                             !- Coefficient5 y**2
  -9.72e-006,                             !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  18.3,                                   !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {30367e92-83b3-4409-8193-2395e8f8f21b}, !- Handle
  Curve Quadratic 136,                    !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {1d12204e-313d-4288-b874-2009390758db}, !- Handle
  Curve Biquadratic 92,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  18.3,                                   !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {ca9ae3b8-a9a5-4fe3-95e5-a6e29e5c63e5}, !- Handle
  Curve Quadratic 137,                    !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {fd2ac0ed-9dd3-4eb1-8607-75b88b026a66}, !- Handle
  Curve Quadratic 138,                    !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Coil:Cooling:DX:SingleSpeed,
  {aba036ec-f720-4347-bdf1-f88e2d8faa15}, !- Handle
  MeetingRoomFlr1 ZN PTAC 1spd DX AC Clg Coil 43kBtu/hr 7.6EER, !- Name
  {97900f95-35c5-4ee8-ac09-b8cb1b097e50}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  2.59455487997885,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {64e2d319-5bac-40ce-a7e2-5994927dd9de}, !- Total Cooling Capacity Function of Temperature Curve Name
  {d44a2d86-b222-4bdb-aeab-489a59b2a934}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {6d3d6be2-fee4-4aea-bcc0-0b9a61a693d3}, !- Energy Input Ratio Function of Temperature Curve Name
  {2d10d87e-9e49-47c2-9906-836973467a3b}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {8e428d76-ac2d-4e73-83b5-f4f7089ab5dc}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {7188a599-fc11-4669-a646-dd89e1547e57}, !- Handle
  MeetingRoomFlr1 ZN PTAC,                !- Name
  {97900f95-35c5-4ee8-ac09-b8cb1b097e50}, !- Availability Schedule Name
  {f4c33a67-0dc9-4855-af9c-53009490c718}, !- Air Inlet Node Name
  {10fba684-523c-4993-9f33-d3a8dbdb76ff}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {482605ce-094a-40cd-a472-39c3cc404c36}, !- Supply Air Fan Name
  {3106d9ca-0e70-4f44-88f7-8ba724446a83}, !- Heating Coil Name
  {aba036ec-f720-4347-bdf1-f88e2d8faa15}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {0d553f51-fbcf-4731-a426-4b5c2aab114a}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {6531c023-bb33-44de-92da-e6a3a5167181}, !- Handle
  Node 159,                               !- Name
  {10a5a6f7-4071-4e65-a968-92bd3f68c6a8}, !- Inlet Port
  {f4c33a67-0dc9-4855-af9c-53009490c718}; !- Outlet Port

OS:Connection,
  {10a5a6f7-4071-4e65-a968-92bd3f68c6a8}, !- Handle
  {499fd121-bcbf-493a-95c2-02745a09e31a}, !- Name
  {8b4e0839-46ff-40bc-851b-4a70d99de07d}, !- Source Object
  3,                                      !- Outlet Port
  {6531c023-bb33-44de-92da-e6a3a5167181}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f4c33a67-0dc9-4855-af9c-53009490c718}, !- Handle
  {01979d22-da27-41fa-a0a8-38d3bcc257fd}, !- Name
  {6531c023-bb33-44de-92da-e6a3a5167181}, !- Source Object
  3,                                      !- Outlet Port
  {7188a599-fc11-4669-a646-dd89e1547e57}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {4808d36c-ee94-4260-b859-057199c22e12}, !- Handle
  Node 160,                               !- Name
  {10fba684-523c-4993-9f33-d3a8dbdb76ff}, !- Inlet Port
  {d04f4625-ddf7-43b8-9087-e003097a1b48}; !- Outlet Port

OS:Connection,
  {d04f4625-ddf7-43b8-9087-e003097a1b48}, !- Handle
  {b1234ef3-6bf8-4db3-bda4-b743cc9c844b}, !- Name
  {4808d36c-ee94-4260-b859-057199c22e12}, !- Source Object
  3,                                      !- Outlet Port
  {d50df832-c362-4480-80f2-e05aeb5d2603}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {10fba684-523c-4993-9f33-d3a8dbdb76ff}, !- Handle
  {e9ef10e2-7a81-4c4c-8c11-b05390d7559a}, !- Name
  {7188a599-fc11-4669-a646-dd89e1547e57}, !- Source Object
  4,                                      !- Outlet Port
  {4808d36c-ee94-4260-b859-057199c22e12}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {b9f367f4-3f9f-4097-9392-6821a76f6e2c}, !- Handle
  ALWAYS_OFF 46,                          !- Name
  {f0b09f66-089f-44d5-a933-05379c6c2e56}, !- Schedule Type Limits Name
  {56ff2143-3e2a-4703-b666-8ed7910ee11e}, !- Default Day Schedule Name
  {2c2f12d8-44d9-4956-9c79-846b90b8a134}, !- Summer Design Day Schedule Name
  {1cb724da-1d10-44a3-b707-9ed1ddc88a99}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {56ff2143-3e2a-4703-b666-8ed7910ee11e}, !- Handle
  ALWAYS_OFF day 138,                     !- Name
  {f0b09f66-089f-44d5-a933-05379c6c2e56}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {2c2f12d8-44d9-4956-9c79-846b90b8a134}, !- Handle
  ALWAYS_OFF day 139,                     !- Name
  {f0b09f66-089f-44d5-a933-05379c6c2e56}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {1cb724da-1d10-44a3-b707-9ed1ddc88a99}, !- Handle
  ALWAYS_OFF day 140,                     !- Name
  {f0b09f66-089f-44d5-a933-05379c6c2e56}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Fan:OnOff,
  {85ff4a21-d867-431a-a8d9-2e4046acd8d3}, !- Handle
  RestroomFlr1 ZN PTAC Fan,               !- Name
  {97900f95-35c5-4ee8-ac09-b8cb1b097e50}, !- Availability Schedule Name
  0.1595,                                 !- Fan Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {1bc9553b-34c8-4357-85f4-3d5f2a0e42a2}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {b09cd2dc-e59e-42b0-a999-6007d99a871e}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {1bc9553b-34c8-4357-85f4-3d5f2a0e42a2}, !- Handle
  Fan On Off Power Curve 46,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {b09cd2dc-e59e-42b0-a999-6007d99a871e}, !- Handle
  Fan On Off Efficiency Curve 46,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:Electric,
  {41d8232f-7238-42c6-9439-413d52d3da88}, !- Handle
  RestroomFlr1 ZN PTAC Electric Htg Coil, !- Name
  {97900f95-35c5-4ee8-ac09-b8cb1b097e50}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {84083517-dc43-463e-9b1b-afbab6122ebc}, !- Handle
  Curve Biquadratic 93,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-006,                             !- Coefficient5 y**2
  -9.72e-006,                             !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  18.3,                                   !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {834344f7-29e7-4403-947e-caa02e1e1b90}, !- Handle
  Curve Quadratic 139,                    !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {78c2baed-010a-4016-903c-fa72eb49b265}, !- Handle
  Curve Biquadratic 94,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  18.3,                                   !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {88f3e9a2-a3d1-4fb2-86ea-2ee9299c28f8}, !- Handle
  Curve Quadratic 140,                    !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {8c6037ed-d79b-4e97-90b5-dc707b5a3544}, !- Handle
  Curve Quadratic 141,                    !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Coil:Cooling:DX:SingleSpeed,
  {dcff3d04-84db-4346-be3e-2bc7e61359ce}, !- Handle
  RestroomFlr1 ZN PTAC 1spd DX AC Clg Coil 6kBtu/hr 8.9EER, !- Name
  {97900f95-35c5-4ee8-ac09-b8cb1b097e50}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.00543134300488,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {0bf954b9-5a64-4719-a6d2-b500fc217630}, !- Total Cooling Capacity Function of Temperature Curve Name
  {747c0555-ab13-4c4b-8d70-4eb5d956bc03}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {24416a67-26a4-4e86-94cd-46ec701e4332}, !- Energy Input Ratio Function of Temperature Curve Name
  {61f2dfb7-2769-4f95-9908-8220abc9ca31}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {87317c38-5511-4d78-b9a1-361dd9100d84}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {51f410af-d30f-4f60-afb5-6dd4b308849e}, !- Handle
  RestroomFlr1 ZN PTAC,                   !- Name
  {97900f95-35c5-4ee8-ac09-b8cb1b097e50}, !- Availability Schedule Name
  {787df556-aaed-4292-acd8-fbdc05208853}, !- Air Inlet Node Name
  {41decb2c-9f5a-459b-98c0-1c181c16bb3f}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {85ff4a21-d867-431a-a8d9-2e4046acd8d3}, !- Supply Air Fan Name
  {41d8232f-7238-42c6-9439-413d52d3da88}, !- Heating Coil Name
  {dcff3d04-84db-4346-be3e-2bc7e61359ce}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {b9f367f4-3f9f-4097-9392-6821a76f6e2c}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {6028724a-f4e0-446a-98e3-fd805cb2aac8}, !- Handle
  Node 161,                               !- Name
  {86e56e49-4b1a-457c-ad50-6d635239dbc9}, !- Inlet Port
  {787df556-aaed-4292-acd8-fbdc05208853}; !- Outlet Port

OS:Connection,
  {86e56e49-4b1a-457c-ad50-6d635239dbc9}, !- Handle
  {de2d7a11-a862-4124-abc1-6eb7ed35dd4f}, !- Name
  {2bfc7caf-4cea-4fb5-a488-769a11baac0e}, !- Source Object
  3,                                      !- Outlet Port
  {6028724a-f4e0-446a-98e3-fd805cb2aac8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {787df556-aaed-4292-acd8-fbdc05208853}, !- Handle
  {0356b9eb-9dce-4113-88b1-e19f6cdd9cb8}, !- Name
  {6028724a-f4e0-446a-98e3-fd805cb2aac8}, !- Source Object
  3,                                      !- Outlet Port
  {51f410af-d30f-4f60-afb5-6dd4b308849e}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {b0edd208-9725-4b7c-8d7d-aced9972f323}, !- Handle
  Node 162,                               !- Name
  {41decb2c-9f5a-459b-98c0-1c181c16bb3f}, !- Inlet Port
  {2ad66775-6195-411d-b262-28194bc1c18a}; !- Outlet Port

OS:Connection,
  {2ad66775-6195-411d-b262-28194bc1c18a}, !- Handle
  {2d4a0e67-d895-4675-838d-e783710af294}, !- Name
  {b0edd208-9725-4b7c-8d7d-aced9972f323}, !- Source Object
  3,                                      !- Outlet Port
  {19dc5979-37ec-4188-b9e1-ea4a12272fbf}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {41decb2c-9f5a-459b-98c0-1c181c16bb3f}, !- Handle
  {a31027cf-ab5c-45cf-97a9-7596877700de}, !- Name
  {51f410af-d30f-4f60-afb5-6dd4b308849e}, !- Source Object
  4,                                      !- Outlet Port
  {b0edd208-9725-4b7c-8d7d-aced9972f323}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ConstantVolume,
  {74816e61-e98d-44c1-aa29-bb81760b8828}, !- Handle
  FrontStairsFlr1 ZN UnitHeater Fan,      !- Name
  {4e31ca1f-7020-444a-aa1a-9c70e3eb0e48}, !- Availability Schedule Name
  0.4675,                                 !- Fan Efficiency
  49.817782,                              !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.85,                                   !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {2a00002b-fa75-4415-abf4-c787c5d39523}, !- Handle
  FrontStairsFlr1 ZN UnitHeater Electric Htg Coil, !- Name
  {4e31ca1f-7020-444a-aa1a-9c70e3eb0e48}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:ZoneHVAC:UnitHeater,
  {887af43b-3b7b-4ab7-993e-24bb4c5ec17f}, !- Handle
  FrontStairsFlr1 ZN UnitHeater,          !- Name
  {4e31ca1f-7020-444a-aa1a-9c70e3eb0e48}, !- Availability Schedule Name
  {75b4a038-e919-4596-ac80-1948c391ede6}, !- Air Inlet Node Name
  {72d98ff1-6bff-4c2a-870d-5c3f91e0b7b7}, !- Air Outlet Node Name
  {74816e61-e98d-44c1-aa29-bb81760b8828}, !- Supply Air Fan Name
  autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  OnOff,                                  !- Fan Control Type
  {2a00002b-fa75-4415-abf4-c787c5d39523}, !- Heating Coil Name
  ,                                       !- Maximum Hot Water Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water Flow Rate {m3/s}
  0.001,                                  !- Heating Convergence Tolerance
  ;                                       !- Availability Manager List Name

OS:Node,
  {5303b09a-2ce3-4ae0-aafa-c3a8a476aa25}, !- Handle
  Node 163,                               !- Name
  {4c587b49-8976-4556-8517-31cf7c5bc90a}, !- Inlet Port
  {75b4a038-e919-4596-ac80-1948c391ede6}; !- Outlet Port

OS:Connection,
  {4c587b49-8976-4556-8517-31cf7c5bc90a}, !- Handle
  {74a29cce-33b4-445e-82bc-5a96c6a6fa94}, !- Name
  {5cf4fcf6-a1ce-4855-9505-6663ed6058c7}, !- Source Object
  3,                                      !- Outlet Port
  {5303b09a-2ce3-4ae0-aafa-c3a8a476aa25}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {75b4a038-e919-4596-ac80-1948c391ede6}, !- Handle
  {7e4eee34-54d2-4c1e-9d1f-d2381e96a3cb}, !- Name
  {5303b09a-2ce3-4ae0-aafa-c3a8a476aa25}, !- Source Object
  3,                                      !- Outlet Port
  {887af43b-3b7b-4ab7-993e-24bb4c5ec17f}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {8c396b03-1efd-4f35-9311-6a4ce42dc560}, !- Handle
  Node 164,                               !- Name
  {72d98ff1-6bff-4c2a-870d-5c3f91e0b7b7}, !- Inlet Port
  {76313e5e-549b-49c4-afe6-176b9688dc5f}; !- Outlet Port

OS:Connection,
  {76313e5e-549b-49c4-afe6-176b9688dc5f}, !- Handle
  {1013591a-4a57-4a7d-b468-778691a5b370}, !- Name
  {8c396b03-1efd-4f35-9311-6a4ce42dc560}, !- Source Object
  3,                                      !- Outlet Port
  {5052cdeb-9a85-438a-a2b4-e4e2ce0cf29c}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {72d98ff1-6bff-4c2a-870d-5c3f91e0b7b7}, !- Handle
  {e128d1c0-bb44-46ee-b73c-4e9bd3d13541}, !- Name
  {887af43b-3b7b-4ab7-993e-24bb4c5ec17f}, !- Source Object
  4,                                      !- Outlet Port
  {8c396b03-1efd-4f35-9311-6a4ce42dc560}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ConstantVolume,
  {845beba3-ac93-400f-bbca-97b887849de9}, !- Handle
  FrontStairsFlr2 ZN UnitHeater Fan,      !- Name
  {4e31ca1f-7020-444a-aa1a-9c70e3eb0e48}, !- Availability Schedule Name
  0.1595,                                 !- Fan Efficiency
  49.817782,                              !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {286e59f0-7cf3-435b-b2a8-913455f58bf7}, !- Handle
  FrontStairsFlr2 ZN UnitHeater Electric Htg Coil, !- Name
  {4e31ca1f-7020-444a-aa1a-9c70e3eb0e48}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:ZoneHVAC:UnitHeater,
  {0ca96d8c-300a-4046-a7c4-af57d9a69fee}, !- Handle
  FrontStairsFlr2 ZN UnitHeater,          !- Name
  {4e31ca1f-7020-444a-aa1a-9c70e3eb0e48}, !- Availability Schedule Name
  {7a35ebbe-33bb-4935-8cc7-e54941049e87}, !- Air Inlet Node Name
  {12b2bbae-04bd-4583-8577-37edb9eaec63}, !- Air Outlet Node Name
  {845beba3-ac93-400f-bbca-97b887849de9}, !- Supply Air Fan Name
  autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  OnOff,                                  !- Fan Control Type
  {286e59f0-7cf3-435b-b2a8-913455f58bf7}, !- Heating Coil Name
  ,                                       !- Maximum Hot Water Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water Flow Rate {m3/s}
  0.001,                                  !- Heating Convergence Tolerance
  ;                                       !- Availability Manager List Name

OS:Node,
  {d37b181b-0962-4d2a-82c1-a8e470a41e8d}, !- Handle
  Node 165,                               !- Name
  {a2f2efee-e890-46d2-a6ec-0a6e3d7c7cba}, !- Inlet Port
  {7a35ebbe-33bb-4935-8cc7-e54941049e87}; !- Outlet Port

OS:Connection,
  {a2f2efee-e890-46d2-a6ec-0a6e3d7c7cba}, !- Handle
  {3c835e8b-a43c-4116-9165-89c34ff514d1}, !- Name
  {93f45f60-a4e0-45e4-b43c-297d5eb11054}, !- Source Object
  3,                                      !- Outlet Port
  {d37b181b-0962-4d2a-82c1-a8e470a41e8d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7a35ebbe-33bb-4935-8cc7-e54941049e87}, !- Handle
  {24ccdca5-e2fe-42ed-9c96-25fca0d303f7}, !- Name
  {d37b181b-0962-4d2a-82c1-a8e470a41e8d}, !- Source Object
  3,                                      !- Outlet Port
  {0ca96d8c-300a-4046-a7c4-af57d9a69fee}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {fd28e1d7-1fd8-4ed0-8f22-c04d8b2474dc}, !- Handle
  Node 166,                               !- Name
  {12b2bbae-04bd-4583-8577-37edb9eaec63}, !- Inlet Port
  {e79458f7-87e1-4554-b252-21e1dff43928}; !- Outlet Port

OS:Connection,
  {e79458f7-87e1-4554-b252-21e1dff43928}, !- Handle
  {6fa1adaa-ce5a-44fd-b083-2751152e5e01}, !- Name
  {fd28e1d7-1fd8-4ed0-8f22-c04d8b2474dc}, !- Source Object
  3,                                      !- Outlet Port
  {988e9913-0215-4af5-993c-2914cccddb4d}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {12b2bbae-04bd-4583-8577-37edb9eaec63}, !- Handle
  {a340cf07-fe12-4c0b-8ef1-81decc0ab05e}, !- Name
  {0ca96d8c-300a-4046-a7c4-af57d9a69fee}, !- Source Object
  4,                                      !- Outlet Port
  {fd28e1d7-1fd8-4ed0-8f22-c04d8b2474dc}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ConstantVolume,
  {7dc8e207-4150-45b3-8a5b-f3a65bd28733}, !- Handle
  FrontStairsFlr3 ZN UnitHeater Fan,      !- Name
  {4e31ca1f-7020-444a-aa1a-9c70e3eb0e48}, !- Availability Schedule Name
  0.1595,                                 !- Fan Efficiency
  49.817782,                              !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {ebe432ac-ffb3-4d8d-b05f-256ebd2fbb87}, !- Handle
  FrontStairsFlr3 ZN UnitHeater Electric Htg Coil, !- Name
  {4e31ca1f-7020-444a-aa1a-9c70e3eb0e48}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:ZoneHVAC:UnitHeater,
  {dfcf8033-70d3-45a1-89ed-3b57502fa525}, !- Handle
  FrontStairsFlr3 ZN UnitHeater,          !- Name
  {4e31ca1f-7020-444a-aa1a-9c70e3eb0e48}, !- Availability Schedule Name
  {ec919f1b-aeab-4329-a239-3ce1b32dc848}, !- Air Inlet Node Name
  {27cffb77-7028-444e-a8e6-bd69fd920388}, !- Air Outlet Node Name
  {7dc8e207-4150-45b3-8a5b-f3a65bd28733}, !- Supply Air Fan Name
  autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  OnOff,                                  !- Fan Control Type
  {ebe432ac-ffb3-4d8d-b05f-256ebd2fbb87}, !- Heating Coil Name
  ,                                       !- Maximum Hot Water Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water Flow Rate {m3/s}
  0.001,                                  !- Heating Convergence Tolerance
  ;                                       !- Availability Manager List Name

OS:Node,
  {7d4badc3-797c-42c5-b83c-ac27b275ccda}, !- Handle
  Node 167,                               !- Name
  {a5c33f9d-fdf8-458a-829e-c1a03e17d903}, !- Inlet Port
  {ec919f1b-aeab-4329-a239-3ce1b32dc848}; !- Outlet Port

OS:Connection,
  {a5c33f9d-fdf8-458a-829e-c1a03e17d903}, !- Handle
  {83357c7e-b0d6-42fd-bf94-b9f02a2f580f}, !- Name
  {e516045d-cbf4-435f-94ae-4e30b54dfd52}, !- Source Object
  3,                                      !- Outlet Port
  {7d4badc3-797c-42c5-b83c-ac27b275ccda}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ec919f1b-aeab-4329-a239-3ce1b32dc848}, !- Handle
  {4b6e7ff2-b7ef-4fbc-9bfe-43d029e4106a}, !- Name
  {7d4badc3-797c-42c5-b83c-ac27b275ccda}, !- Source Object
  3,                                      !- Outlet Port
  {dfcf8033-70d3-45a1-89ed-3b57502fa525}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {036cbef1-0fb4-4653-b197-b3f9b1e59fe3}, !- Handle
  Node 168,                               !- Name
  {27cffb77-7028-444e-a8e6-bd69fd920388}, !- Inlet Port
  {69b54ea1-f1ba-4713-9aa8-e5cd6f72ff24}; !- Outlet Port

OS:Connection,
  {69b54ea1-f1ba-4713-9aa8-e5cd6f72ff24}, !- Handle
  {b6ca023f-1744-47de-9733-6b14f1786e9c}, !- Name
  {036cbef1-0fb4-4653-b197-b3f9b1e59fe3}, !- Source Object
  3,                                      !- Outlet Port
  {c496501b-af3b-4652-9ba8-6af65ef15322}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {27cffb77-7028-444e-a8e6-bd69fd920388}, !- Handle
  {c9f361b6-71ef-4470-89c4-70a36f618032}, !- Name
  {dfcf8033-70d3-45a1-89ed-3b57502fa525}, !- Source Object
  4,                                      !- Outlet Port
  {036cbef1-0fb4-4653-b197-b3f9b1e59fe3}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ConstantVolume,
  {9d753cfc-0830-43d9-b3e5-84129ada3606}, !- Handle
  FrontStairsFlr4 ZN UnitHeater Fan,      !- Name
  {4e31ca1f-7020-444a-aa1a-9c70e3eb0e48}, !- Availability Schedule Name
  0.1595,                                 !- Fan Efficiency
  49.817782,                              !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {bb7e9573-4bdd-4033-a816-abbc9c879016}, !- Handle
  FrontStairsFlr4 ZN UnitHeater Electric Htg Coil, !- Name
  {4e31ca1f-7020-444a-aa1a-9c70e3eb0e48}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:ZoneHVAC:UnitHeater,
  {0d0f11f5-3e88-460a-9d94-abddd7a5dc1d}, !- Handle
  FrontStairsFlr4 ZN UnitHeater,          !- Name
  {4e31ca1f-7020-444a-aa1a-9c70e3eb0e48}, !- Availability Schedule Name
  {d9b36977-e71c-4fbb-a9f5-07ccc4919525}, !- Air Inlet Node Name
  {480ddc52-97a5-41d0-81ad-0276fa937f01}, !- Air Outlet Node Name
  {9d753cfc-0830-43d9-b3e5-84129ada3606}, !- Supply Air Fan Name
  autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  OnOff,                                  !- Fan Control Type
  {bb7e9573-4bdd-4033-a816-abbc9c879016}, !- Heating Coil Name
  ,                                       !- Maximum Hot Water Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water Flow Rate {m3/s}
  0.001,                                  !- Heating Convergence Tolerance
  ;                                       !- Availability Manager List Name

OS:Node,
  {ae4a7cdf-ca8c-470a-9285-6d95c896560f}, !- Handle
  Node 169,                               !- Name
  {78d44cf6-14e6-47b4-bd24-484dcf724393}, !- Inlet Port
  {d9b36977-e71c-4fbb-a9f5-07ccc4919525}; !- Outlet Port

OS:Connection,
  {78d44cf6-14e6-47b4-bd24-484dcf724393}, !- Handle
  {ab31a80b-c311-4a18-9656-44735830e538}, !- Name
  {8d5a609d-a5a9-4bc5-8e34-31c3267e2d85}, !- Source Object
  3,                                      !- Outlet Port
  {ae4a7cdf-ca8c-470a-9285-6d95c896560f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d9b36977-e71c-4fbb-a9f5-07ccc4919525}, !- Handle
  {20059bc6-b355-4870-9484-64ba279bb168}, !- Name
  {ae4a7cdf-ca8c-470a-9285-6d95c896560f}, !- Source Object
  3,                                      !- Outlet Port
  {0d0f11f5-3e88-460a-9d94-abddd7a5dc1d}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {fd563759-e15b-4174-81a1-acf94951b7f4}, !- Handle
  Node 170,                               !- Name
  {480ddc52-97a5-41d0-81ad-0276fa937f01}, !- Inlet Port
  {7d9e60b8-25f5-402c-afe1-a35276792e4f}; !- Outlet Port

OS:Connection,
  {7d9e60b8-25f5-402c-afe1-a35276792e4f}, !- Handle
  {efe283b0-681c-40c7-85b4-9e2f43ef615b}, !- Name
  {fd563759-e15b-4174-81a1-acf94951b7f4}, !- Source Object
  3,                                      !- Outlet Port
  {6a419228-246b-498a-88fd-a69715133cb7}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {480ddc52-97a5-41d0-81ad-0276fa937f01}, !- Handle
  {e25dd20e-c0b1-4e87-9fd3-3a005dd5568d}, !- Name
  {0d0f11f5-3e88-460a-9d94-abddd7a5dc1d}, !- Source Object
  4,                                      !- Outlet Port
  {fd563759-e15b-4174-81a1-acf94951b7f4}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ConstantVolume,
  {08bcede1-804a-4107-9708-5abb2716056b}, !- Handle
  RearStairsFlr1 ZN UnitHeater Fan,       !- Name
  {4e31ca1f-7020-444a-aa1a-9c70e3eb0e48}, !- Availability Schedule Name
  0.4675,                                 !- Fan Efficiency
  49.817782,                              !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.85,                                   !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {369fd37c-4c31-4779-8967-fec425132cd7}, !- Handle
  RearStairsFlr1 ZN UnitHeater Electric Htg Coil, !- Name
  {4e31ca1f-7020-444a-aa1a-9c70e3eb0e48}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:ZoneHVAC:UnitHeater,
  {6a5a685d-099e-4468-aaa9-a7edc6b51d2d}, !- Handle
  RearStairsFlr1 ZN UnitHeater,           !- Name
  {4e31ca1f-7020-444a-aa1a-9c70e3eb0e48}, !- Availability Schedule Name
  {c37a3b26-00c0-4f00-92c0-7d38328e2fb2}, !- Air Inlet Node Name
  {90c6ee12-5378-472c-921b-97d4b4080c6e}, !- Air Outlet Node Name
  {08bcede1-804a-4107-9708-5abb2716056b}, !- Supply Air Fan Name
  autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  OnOff,                                  !- Fan Control Type
  {369fd37c-4c31-4779-8967-fec425132cd7}, !- Heating Coil Name
  ,                                       !- Maximum Hot Water Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water Flow Rate {m3/s}
  0.001,                                  !- Heating Convergence Tolerance
  ;                                       !- Availability Manager List Name

OS:Node,
  {f0af0b40-9594-4f23-b28a-bf0eaa026f30}, !- Handle
  Node 171,                               !- Name
  {3a93c5ae-6fea-4592-a015-ba020ac33bda}, !- Inlet Port
  {c37a3b26-00c0-4f00-92c0-7d38328e2fb2}; !- Outlet Port

OS:Connection,
  {3a93c5ae-6fea-4592-a015-ba020ac33bda}, !- Handle
  {4446e55f-d3a7-4b63-9686-ecff5f9fd768}, !- Name
  {d9955fb7-d436-4b3b-b847-bf4fae0dd42f}, !- Source Object
  3,                                      !- Outlet Port
  {f0af0b40-9594-4f23-b28a-bf0eaa026f30}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c37a3b26-00c0-4f00-92c0-7d38328e2fb2}, !- Handle
  {7188b290-09d5-4b6e-9813-cbc7cd94c166}, !- Name
  {f0af0b40-9594-4f23-b28a-bf0eaa026f30}, !- Source Object
  3,                                      !- Outlet Port
  {6a5a685d-099e-4468-aaa9-a7edc6b51d2d}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {f218bea5-9fc9-4a88-ba13-6ef5c33db611}, !- Handle
  Node 172,                               !- Name
  {90c6ee12-5378-472c-921b-97d4b4080c6e}, !- Inlet Port
  {039c025d-4db7-4b54-92bf-a6035a7a0f19}; !- Outlet Port

OS:Connection,
  {039c025d-4db7-4b54-92bf-a6035a7a0f19}, !- Handle
  {dfb9cb81-c3cc-470b-81ad-8863cd153645}, !- Name
  {f218bea5-9fc9-4a88-ba13-6ef5c33db611}, !- Source Object
  3,                                      !- Outlet Port
  {f5e2388b-7af1-4674-8175-ef4e92d1961a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {90c6ee12-5378-472c-921b-97d4b4080c6e}, !- Handle
  {84455bb4-1fcc-4fac-898b-7a66793c1dc9}, !- Name
  {6a5a685d-099e-4468-aaa9-a7edc6b51d2d}, !- Source Object
  4,                                      !- Outlet Port
  {f218bea5-9fc9-4a88-ba13-6ef5c33db611}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ConstantVolume,
  {d86494cc-76c3-4b24-9e3f-2c44aad4fc8a}, !- Handle
  RearStairsFlr2 ZN UnitHeater Fan,       !- Name
  {4e31ca1f-7020-444a-aa1a-9c70e3eb0e48}, !- Availability Schedule Name
  0.4675,                                 !- Fan Efficiency
  49.817782,                              !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.85,                                   !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {439e60a1-79c5-4039-ba6f-2736b40c8b29}, !- Handle
  RearStairsFlr2 ZN UnitHeater Electric Htg Coil, !- Name
  {4e31ca1f-7020-444a-aa1a-9c70e3eb0e48}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:ZoneHVAC:UnitHeater,
  {d22128a3-c865-4296-9e0f-bd0db162c8dc}, !- Handle
  RearStairsFlr2 ZN UnitHeater,           !- Name
  {4e31ca1f-7020-444a-aa1a-9c70e3eb0e48}, !- Availability Schedule Name
  {76455e27-2976-4e9b-b676-5482fc9a3b96}, !- Air Inlet Node Name
  {6035871e-8d25-4012-a242-9bd5f3973abe}, !- Air Outlet Node Name
  {d86494cc-76c3-4b24-9e3f-2c44aad4fc8a}, !- Supply Air Fan Name
  autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  OnOff,                                  !- Fan Control Type
  {439e60a1-79c5-4039-ba6f-2736b40c8b29}, !- Heating Coil Name
  ,                                       !- Maximum Hot Water Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water Flow Rate {m3/s}
  0.001,                                  !- Heating Convergence Tolerance
  ;                                       !- Availability Manager List Name

OS:Node,
  {54683b8f-a43e-488d-95f6-56cb8afab0e2}, !- Handle
  Node 173,                               !- Name
  {45e7306f-5981-46be-9cab-926fd4588a53}, !- Inlet Port
  {76455e27-2976-4e9b-b676-5482fc9a3b96}; !- Outlet Port

OS:Connection,
  {45e7306f-5981-46be-9cab-926fd4588a53}, !- Handle
  {7a484a6b-b45c-4fbb-a7c2-9a32885f3edc}, !- Name
  {47ffc83e-548c-4623-9ac3-42a48d9d7256}, !- Source Object
  3,                                      !- Outlet Port
  {54683b8f-a43e-488d-95f6-56cb8afab0e2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {76455e27-2976-4e9b-b676-5482fc9a3b96}, !- Handle
  {9da0679a-8ebc-4f4f-8529-3a47bc19f38c}, !- Name
  {54683b8f-a43e-488d-95f6-56cb8afab0e2}, !- Source Object
  3,                                      !- Outlet Port
  {d22128a3-c865-4296-9e0f-bd0db162c8dc}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {8145c8d6-100c-4580-88b2-34be89c2bcd3}, !- Handle
  Node 174,                               !- Name
  {6035871e-8d25-4012-a242-9bd5f3973abe}, !- Inlet Port
  {0499ad42-12b9-40a8-8d3f-b95729d1a340}; !- Outlet Port

OS:Connection,
  {0499ad42-12b9-40a8-8d3f-b95729d1a340}, !- Handle
  {787f0496-e8d6-4684-99a0-ceb5859beaf6}, !- Name
  {8145c8d6-100c-4580-88b2-34be89c2bcd3}, !- Source Object
  3,                                      !- Outlet Port
  {6f0d7710-0d64-4993-a05b-f0a58c35093c}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {6035871e-8d25-4012-a242-9bd5f3973abe}, !- Handle
  {efb5f786-c90a-4d58-bc98-0e88206501d0}, !- Name
  {d22128a3-c865-4296-9e0f-bd0db162c8dc}, !- Source Object
  4,                                      !- Outlet Port
  {8145c8d6-100c-4580-88b2-34be89c2bcd3}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ConstantVolume,
  {e859bf85-5a8e-4997-a9ed-b85d7ca3d04a}, !- Handle
  RearStairsFlr3 ZN UnitHeater Fan,       !- Name
  {4e31ca1f-7020-444a-aa1a-9c70e3eb0e48}, !- Availability Schedule Name
  0.4675,                                 !- Fan Efficiency
  49.817782,                              !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.85,                                   !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {9ffcd7c9-eebe-4166-a3ae-6b0857d7cd05}, !- Handle
  RearStairsFlr3 ZN UnitHeater Electric Htg Coil, !- Name
  {4e31ca1f-7020-444a-aa1a-9c70e3eb0e48}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:ZoneHVAC:UnitHeater,
  {c6c2f5dd-11eb-4d32-9f60-3917b7d26888}, !- Handle
  RearStairsFlr3 ZN UnitHeater,           !- Name
  {4e31ca1f-7020-444a-aa1a-9c70e3eb0e48}, !- Availability Schedule Name
  {5c24d379-6641-41e6-a53a-34bfa9d495aa}, !- Air Inlet Node Name
  {304e6fed-454e-4635-aa6c-1315278fbe5e}, !- Air Outlet Node Name
  {e859bf85-5a8e-4997-a9ed-b85d7ca3d04a}, !- Supply Air Fan Name
  autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  OnOff,                                  !- Fan Control Type
  {9ffcd7c9-eebe-4166-a3ae-6b0857d7cd05}, !- Heating Coil Name
  ,                                       !- Maximum Hot Water Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water Flow Rate {m3/s}
  0.001,                                  !- Heating Convergence Tolerance
  ;                                       !- Availability Manager List Name

OS:Node,
  {f9fadf12-56bf-4332-81ef-9e21f5bdaaad}, !- Handle
  Node 175,                               !- Name
  {1b78b609-930b-4363-bd58-13650dfa4a17}, !- Inlet Port
  {5c24d379-6641-41e6-a53a-34bfa9d495aa}; !- Outlet Port

OS:Connection,
  {1b78b609-930b-4363-bd58-13650dfa4a17}, !- Handle
  {948c84cf-b941-44f3-a32f-966152fb1f89}, !- Name
  {4dec6fcf-b080-4293-8fac-7b41fdd42432}, !- Source Object
  3,                                      !- Outlet Port
  {f9fadf12-56bf-4332-81ef-9e21f5bdaaad}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5c24d379-6641-41e6-a53a-34bfa9d495aa}, !- Handle
  {20437b02-e2d5-44a7-b15a-1914eb1a2f8d}, !- Name
  {f9fadf12-56bf-4332-81ef-9e21f5bdaaad}, !- Source Object
  3,                                      !- Outlet Port
  {c6c2f5dd-11eb-4d32-9f60-3917b7d26888}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {f83bf50c-a6ef-467d-a3e8-1a23e8a781e3}, !- Handle
  Node 176,                               !- Name
  {304e6fed-454e-4635-aa6c-1315278fbe5e}, !- Inlet Port
  {65e19edb-1391-440d-9c77-2c6d4753e14c}; !- Outlet Port

OS:Connection,
  {65e19edb-1391-440d-9c77-2c6d4753e14c}, !- Handle
  {a24e3ee5-0dc7-48f1-8784-c111f53cf531}, !- Name
  {f83bf50c-a6ef-467d-a3e8-1a23e8a781e3}, !- Source Object
  3,                                      !- Outlet Port
  {b7f4755f-d668-4851-9306-c4d11d162a8d}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {304e6fed-454e-4635-aa6c-1315278fbe5e}, !- Handle
  {a84672fa-ce4d-487f-b469-c47e14bdf111}, !- Name
  {c6c2f5dd-11eb-4d32-9f60-3917b7d26888}, !- Source Object
  4,                                      !- Outlet Port
  {f83bf50c-a6ef-467d-a3e8-1a23e8a781e3}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ConstantVolume,
  {59bc6e35-3b61-494a-bb2a-18bcb64e04a0}, !- Handle
  RearStairsFlr4 ZN UnitHeater Fan,       !- Name
  {4e31ca1f-7020-444a-aa1a-9c70e3eb0e48}, !- Availability Schedule Name
  0.1595,                                 !- Fan Efficiency
  49.817782,                              !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {f9d5dbb6-2325-4a5e-b7fe-809a6ec0678e}, !- Handle
  RearStairsFlr4 ZN UnitHeater Electric Htg Coil, !- Name
  {4e31ca1f-7020-444a-aa1a-9c70e3eb0e48}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:ZoneHVAC:UnitHeater,
  {970a219d-f76b-404f-a257-7d6b85168f5d}, !- Handle
  RearStairsFlr4 ZN UnitHeater,           !- Name
  {4e31ca1f-7020-444a-aa1a-9c70e3eb0e48}, !- Availability Schedule Name
  {e8c5656f-3b40-4a64-84be-49bd472862bd}, !- Air Inlet Node Name
  {dddc8e09-1d83-422d-a018-e6ce01ea0d86}, !- Air Outlet Node Name
  {59bc6e35-3b61-494a-bb2a-18bcb64e04a0}, !- Supply Air Fan Name
  autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  OnOff,                                  !- Fan Control Type
  {f9d5dbb6-2325-4a5e-b7fe-809a6ec0678e}, !- Heating Coil Name
  ,                                       !- Maximum Hot Water Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water Flow Rate {m3/s}
  0.001,                                  !- Heating Convergence Tolerance
  ;                                       !- Availability Manager List Name

OS:Node,
  {81bd1ef5-4650-4ccb-a73b-e3b3c6d9ce74}, !- Handle
  Node 177,                               !- Name
  {871ca730-f9ed-4e11-ae1e-cd82ad7f592c}, !- Inlet Port
  {e8c5656f-3b40-4a64-84be-49bd472862bd}; !- Outlet Port

OS:Connection,
  {871ca730-f9ed-4e11-ae1e-cd82ad7f592c}, !- Handle
  {a69b6947-349f-4c24-b009-39ef9623ebf5}, !- Name
  {f7317a86-30b7-49c8-b2e4-29ab6ff14cab}, !- Source Object
  3,                                      !- Outlet Port
  {81bd1ef5-4650-4ccb-a73b-e3b3c6d9ce74}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e8c5656f-3b40-4a64-84be-49bd472862bd}, !- Handle
  {51bd4dfe-d859-4840-bc31-94a981c9135d}, !- Name
  {81bd1ef5-4650-4ccb-a73b-e3b3c6d9ce74}, !- Source Object
  3,                                      !- Outlet Port
  {970a219d-f76b-404f-a257-7d6b85168f5d}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {ded12bf0-20b5-4b64-be40-84ae7e362572}, !- Handle
  Node 178,                               !- Name
  {dddc8e09-1d83-422d-a018-e6ce01ea0d86}, !- Inlet Port
  {a7b56dba-69ca-4669-8175-0aafb6c65f1d}; !- Outlet Port

OS:Connection,
  {a7b56dba-69ca-4669-8175-0aafb6c65f1d}, !- Handle
  {c67a23ca-7f99-4904-bb7a-6de4c7366785}, !- Name
  {ded12bf0-20b5-4b64-be40-84ae7e362572}, !- Source Object
  3,                                      !- Outlet Port
  {c7efbcfd-abd1-4255-ae2e-be61a1dbe030}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {dddc8e09-1d83-422d-a018-e6ce01ea0d86}, !- Handle
  {792c6491-b20d-4f3f-a332-f3496b293b1f}, !- Name
  {970a219d-f76b-404f-a257-7d6b85168f5d}, !- Source Object
  4,                                      !- Outlet Port
  {ded12bf0-20b5-4b64-be40-84ae7e362572}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ConstantVolume,
  {adaf6d1a-b0b8-40b5-9f11-79cf9d0a08f5}, !- Handle
  FrontStorageFlr1 ZN UnitHeater Fan,     !- Name
  {4e31ca1f-7020-444a-aa1a-9c70e3eb0e48}, !- Availability Schedule Name
  0.4675,                                 !- Fan Efficiency
  49.817782,                              !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.85,                                   !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {d2c6bfc6-a5fe-44c5-b9c6-276eaf3ee1b8}, !- Handle
  FrontStorageFlr1 ZN UnitHeater Electric Htg Coil, !- Name
  {4e31ca1f-7020-444a-aa1a-9c70e3eb0e48}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:ZoneHVAC:UnitHeater,
  {bd81c698-2962-438e-847e-5ea692725d26}, !- Handle
  FrontStorageFlr1 ZN UnitHeater,         !- Name
  {4e31ca1f-7020-444a-aa1a-9c70e3eb0e48}, !- Availability Schedule Name
  {2215174c-e7b7-41f8-8db9-7a1363623572}, !- Air Inlet Node Name
  {4f18d687-e3b5-4cf9-b80d-fba24e89685f}, !- Air Outlet Node Name
  {adaf6d1a-b0b8-40b5-9f11-79cf9d0a08f5}, !- Supply Air Fan Name
  autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  OnOff,                                  !- Fan Control Type
  {d2c6bfc6-a5fe-44c5-b9c6-276eaf3ee1b8}, !- Heating Coil Name
  ,                                       !- Maximum Hot Water Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water Flow Rate {m3/s}
  0.001,                                  !- Heating Convergence Tolerance
  ;                                       !- Availability Manager List Name

OS:Node,
  {0e022af5-47cc-47a2-9e18-5e826e7af18b}, !- Handle
  Node 179,                               !- Name
  {2d9e6a16-071c-470b-a476-0d2c6d5e0f5d}, !- Inlet Port
  {2215174c-e7b7-41f8-8db9-7a1363623572}; !- Outlet Port

OS:Connection,
  {2d9e6a16-071c-470b-a476-0d2c6d5e0f5d}, !- Handle
  {a3f89798-0e74-472b-802d-4e5f11204d18}, !- Name
  {bc892e61-7ee5-444c-991e-a79f2a95cfcd}, !- Source Object
  3,                                      !- Outlet Port
  {0e022af5-47cc-47a2-9e18-5e826e7af18b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2215174c-e7b7-41f8-8db9-7a1363623572}, !- Handle
  {b99fd406-3dbd-4836-b7a5-6c7046cc8fa2}, !- Name
  {0e022af5-47cc-47a2-9e18-5e826e7af18b}, !- Source Object
  3,                                      !- Outlet Port
  {bd81c698-2962-438e-847e-5ea692725d26}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {155912df-8aa7-4161-96ba-8c209905c13b}, !- Handle
  Node 180,                               !- Name
  {4f18d687-e3b5-4cf9-b80d-fba24e89685f}, !- Inlet Port
  {a3c006a8-41a7-4185-b0a0-1bf7bde56c43}; !- Outlet Port

OS:Connection,
  {a3c006a8-41a7-4185-b0a0-1bf7bde56c43}, !- Handle
  {71b814e8-060c-4138-a812-85fa64cbb404}, !- Name
  {155912df-8aa7-4161-96ba-8c209905c13b}, !- Source Object
  3,                                      !- Outlet Port
  {8dd23a4f-54fc-40fd-af6e-effabe9d418d}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {4f18d687-e3b5-4cf9-b80d-fba24e89685f}, !- Handle
  {445cedc5-016a-4811-b189-3f8404e41093}, !- Name
  {bd81c698-2962-438e-847e-5ea692725d26}, !- Source Object
  4,                                      !- Outlet Port
  {155912df-8aa7-4161-96ba-8c209905c13b}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ConstantVolume,
  {d283a708-b5d2-4256-a355-53595a1a33c5}, !- Handle
  FrontStorageFlr2 ZN UnitHeater Fan,     !- Name
  {4e31ca1f-7020-444a-aa1a-9c70e3eb0e48}, !- Availability Schedule Name
  0.4675,                                 !- Fan Efficiency
  49.817782,                              !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.85,                                   !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {084ffcb5-2f23-4a77-b5ff-221717a4d7b8}, !- Handle
  FrontStorageFlr2 ZN UnitHeater Electric Htg Coil, !- Name
  {4e31ca1f-7020-444a-aa1a-9c70e3eb0e48}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:ZoneHVAC:UnitHeater,
  {a2e6bb5a-f280-456c-8550-91331f83b124}, !- Handle
  FrontStorageFlr2 ZN UnitHeater,         !- Name
  {4e31ca1f-7020-444a-aa1a-9c70e3eb0e48}, !- Availability Schedule Name
  {d943fcdb-532f-4b7d-b206-84039719fcd3}, !- Air Inlet Node Name
  {2672f306-5771-4636-aff5-a507a7aee8ab}, !- Air Outlet Node Name
  {d283a708-b5d2-4256-a355-53595a1a33c5}, !- Supply Air Fan Name
  autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  OnOff,                                  !- Fan Control Type
  {084ffcb5-2f23-4a77-b5ff-221717a4d7b8}, !- Heating Coil Name
  ,                                       !- Maximum Hot Water Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water Flow Rate {m3/s}
  0.001,                                  !- Heating Convergence Tolerance
  ;                                       !- Availability Manager List Name

OS:Node,
  {041fad93-c199-446c-bc54-065755fe4fcc}, !- Handle
  Node 181,                               !- Name
  {a93ff02f-3e35-438c-af3d-e778284e4b98}, !- Inlet Port
  {d943fcdb-532f-4b7d-b206-84039719fcd3}; !- Outlet Port

OS:Connection,
  {a93ff02f-3e35-438c-af3d-e778284e4b98}, !- Handle
  {6324d0b6-fb33-4605-9c20-8f865ceb4e67}, !- Name
  {74f3ae3c-9297-443d-a767-88d71f726d75}, !- Source Object
  3,                                      !- Outlet Port
  {041fad93-c199-446c-bc54-065755fe4fcc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d943fcdb-532f-4b7d-b206-84039719fcd3}, !- Handle
  {f581b6ff-5cae-4f83-b47e-6276098a294e}, !- Name
  {041fad93-c199-446c-bc54-065755fe4fcc}, !- Source Object
  3,                                      !- Outlet Port
  {a2e6bb5a-f280-456c-8550-91331f83b124}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {e1ae2e59-49c8-4a1b-883a-2fe4d6089c0b}, !- Handle
  Node 182,                               !- Name
  {2672f306-5771-4636-aff5-a507a7aee8ab}, !- Inlet Port
  {cad9bdd5-c736-427d-a1d9-b1e31915ff5e}; !- Outlet Port

OS:Connection,
  {cad9bdd5-c736-427d-a1d9-b1e31915ff5e}, !- Handle
  {c4f26362-91a7-4b01-973f-5253f72a994d}, !- Name
  {e1ae2e59-49c8-4a1b-883a-2fe4d6089c0b}, !- Source Object
  3,                                      !- Outlet Port
  {0ed85e9a-cff3-4410-8ef6-babea168a733}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {2672f306-5771-4636-aff5-a507a7aee8ab}, !- Handle
  {f960bf34-b871-4c5b-940d-2780cb413659}, !- Name
  {a2e6bb5a-f280-456c-8550-91331f83b124}, !- Source Object
  4,                                      !- Outlet Port
  {e1ae2e59-49c8-4a1b-883a-2fe4d6089c0b}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ConstantVolume,
  {a4633d7b-60d8-48a6-b2bf-dd3bf100132a}, !- Handle
  FrontStorageFlr3 ZN UnitHeater Fan,     !- Name
  {4e31ca1f-7020-444a-aa1a-9c70e3eb0e48}, !- Availability Schedule Name
  0.4675,                                 !- Fan Efficiency
  49.817782,                              !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.85,                                   !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {3cfbc0a3-5ae7-4df5-b7ec-e7ea1b96a121}, !- Handle
  FrontStorageFlr3 ZN UnitHeater Electric Htg Coil, !- Name
  {4e31ca1f-7020-444a-aa1a-9c70e3eb0e48}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:ZoneHVAC:UnitHeater,
  {4a9aaef6-5408-48e2-a163-79095ecdba14}, !- Handle
  FrontStorageFlr3 ZN UnitHeater,         !- Name
  {4e31ca1f-7020-444a-aa1a-9c70e3eb0e48}, !- Availability Schedule Name
  {194488f3-e424-4159-b439-ff076fe04e9f}, !- Air Inlet Node Name
  {2787bdc7-a5b8-4e1f-848d-acfca7d129d6}, !- Air Outlet Node Name
  {a4633d7b-60d8-48a6-b2bf-dd3bf100132a}, !- Supply Air Fan Name
  autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  OnOff,                                  !- Fan Control Type
  {3cfbc0a3-5ae7-4df5-b7ec-e7ea1b96a121}, !- Heating Coil Name
  ,                                       !- Maximum Hot Water Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water Flow Rate {m3/s}
  0.001,                                  !- Heating Convergence Tolerance
  ;                                       !- Availability Manager List Name

OS:Node,
  {694342c0-ae81-4a62-ab33-5391775d9174}, !- Handle
  Node 183,                               !- Name
  {87b7312d-c7b5-4be2-a220-397d06863fca}, !- Inlet Port
  {194488f3-e424-4159-b439-ff076fe04e9f}; !- Outlet Port

OS:Connection,
  {87b7312d-c7b5-4be2-a220-397d06863fca}, !- Handle
  {30263e23-c45e-4b15-bff4-416a7e916335}, !- Name
  {428a73c6-5e8c-4b42-bbf6-0b6dbecf2746}, !- Source Object
  3,                                      !- Outlet Port
  {694342c0-ae81-4a62-ab33-5391775d9174}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {194488f3-e424-4159-b439-ff076fe04e9f}, !- Handle
  {be09a604-68b2-4c79-9567-618aa94e7dcf}, !- Name
  {694342c0-ae81-4a62-ab33-5391775d9174}, !- Source Object
  3,                                      !- Outlet Port
  {4a9aaef6-5408-48e2-a163-79095ecdba14}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {c180ac56-2069-4d4a-88bd-8f6cf94a57a9}, !- Handle
  Node 184,                               !- Name
  {2787bdc7-a5b8-4e1f-848d-acfca7d129d6}, !- Inlet Port
  {6a084b8e-6e5a-4d2d-944e-ada6c81313bd}; !- Outlet Port

OS:Connection,
  {6a084b8e-6e5a-4d2d-944e-ada6c81313bd}, !- Handle
  {b34c18b2-049c-4e7b-87bf-7cc28c5fa97c}, !- Name
  {c180ac56-2069-4d4a-88bd-8f6cf94a57a9}, !- Source Object
  3,                                      !- Outlet Port
  {c40c0922-783e-4ad5-94b8-25e3571fada1}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {2787bdc7-a5b8-4e1f-848d-acfca7d129d6}, !- Handle
  {1f915cae-1d7c-492b-9493-4699729b8e11}, !- Name
  {4a9aaef6-5408-48e2-a163-79095ecdba14}, !- Source Object
  4,                                      !- Outlet Port
  {c180ac56-2069-4d4a-88bd-8f6cf94a57a9}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ConstantVolume,
  {5f973316-c427-4c09-9c3d-a6849f8f1093}, !- Handle
  FrontStorageFlr4 ZN UnitHeater Fan,     !- Name
  {4e31ca1f-7020-444a-aa1a-9c70e3eb0e48}, !- Availability Schedule Name
  0.4675,                                 !- Fan Efficiency
  49.817782,                              !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.85,                                   !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {17a5dcf1-1aa5-49ff-8b48-764dfaa2a065}, !- Handle
  FrontStorageFlr4 ZN UnitHeater Electric Htg Coil, !- Name
  {4e31ca1f-7020-444a-aa1a-9c70e3eb0e48}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:ZoneHVAC:UnitHeater,
  {655b7ebe-3179-4905-aada-961b1937e554}, !- Handle
  FrontStorageFlr4 ZN UnitHeater,         !- Name
  {4e31ca1f-7020-444a-aa1a-9c70e3eb0e48}, !- Availability Schedule Name
  {6a04ef08-c61d-49ee-af3a-be6705d241c2}, !- Air Inlet Node Name
  {1dd9d210-1dfe-43b5-9504-4363b46f8c8f}, !- Air Outlet Node Name
  {5f973316-c427-4c09-9c3d-a6849f8f1093}, !- Supply Air Fan Name
  autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  OnOff,                                  !- Fan Control Type
  {17a5dcf1-1aa5-49ff-8b48-764dfaa2a065}, !- Heating Coil Name
  ,                                       !- Maximum Hot Water Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water Flow Rate {m3/s}
  0.001,                                  !- Heating Convergence Tolerance
  ;                                       !- Availability Manager List Name

OS:Node,
  {c74a536c-42b8-46bd-9035-aa8e96532f59}, !- Handle
  Node 185,                               !- Name
  {b3f3324f-605e-456f-9365-e6184544b566}, !- Inlet Port
  {6a04ef08-c61d-49ee-af3a-be6705d241c2}; !- Outlet Port

OS:Connection,
  {b3f3324f-605e-456f-9365-e6184544b566}, !- Handle
  {73521c0b-8428-4351-8169-fd5d07319899}, !- Name
  {c45c0b8a-2b49-420e-8c4a-63f80dc8a90c}, !- Source Object
  3,                                      !- Outlet Port
  {c74a536c-42b8-46bd-9035-aa8e96532f59}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6a04ef08-c61d-49ee-af3a-be6705d241c2}, !- Handle
  {c67accba-da5f-4fc6-85e9-6be4692ab1b6}, !- Name
  {c74a536c-42b8-46bd-9035-aa8e96532f59}, !- Source Object
  3,                                      !- Outlet Port
  {655b7ebe-3179-4905-aada-961b1937e554}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {ecc5bb8d-98f9-47f5-8287-8af3e9077727}, !- Handle
  Node 186,                               !- Name
  {1dd9d210-1dfe-43b5-9504-4363b46f8c8f}, !- Inlet Port
  {b3706857-c835-4b53-b03a-2b2024bc05a2}; !- Outlet Port

OS:Connection,
  {b3706857-c835-4b53-b03a-2b2024bc05a2}, !- Handle
  {11d1b5ac-8b4a-4258-b704-2324d62c566a}, !- Name
  {ecc5bb8d-98f9-47f5-8287-8af3e9077727}, !- Source Object
  3,                                      !- Outlet Port
  {627e7145-f48c-41aa-ad1c-a3cb6571432d}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {1dd9d210-1dfe-43b5-9504-4363b46f8c8f}, !- Handle
  {1a7bc454-6891-441b-9b61-46dbb84e5a92}, !- Name
  {655b7ebe-3179-4905-aada-961b1937e554}, !- Source Object
  4,                                      !- Outlet Port
  {ecc5bb8d-98f9-47f5-8287-8af3e9077727}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ConstantVolume,
  {8f0a4783-9172-4438-89d5-87301273e964}, !- Handle
  RearStorageFlr1 ZN UnitHeater Fan,      !- Name
  {4e31ca1f-7020-444a-aa1a-9c70e3eb0e48}, !- Availability Schedule Name
  0.4675,                                 !- Fan Efficiency
  49.817782,                              !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.85,                                   !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {269753f7-1e45-4310-95f6-72c4b19d637b}, !- Handle
  RearStorageFlr1 ZN UnitHeater Electric Htg Coil, !- Name
  {4e31ca1f-7020-444a-aa1a-9c70e3eb0e48}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:ZoneHVAC:UnitHeater,
  {9a29e741-0a56-4ff9-b6be-6be25def7300}, !- Handle
  RearStorageFlr1 ZN UnitHeater,          !- Name
  {4e31ca1f-7020-444a-aa1a-9c70e3eb0e48}, !- Availability Schedule Name
  {747e17e9-6aeb-42fc-9d55-eeaf6e4c3899}, !- Air Inlet Node Name
  {4e032b6b-86f8-4dbc-9ff6-9452d2343647}, !- Air Outlet Node Name
  {8f0a4783-9172-4438-89d5-87301273e964}, !- Supply Air Fan Name
  autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  OnOff,                                  !- Fan Control Type
  {269753f7-1e45-4310-95f6-72c4b19d637b}, !- Heating Coil Name
  ,                                       !- Maximum Hot Water Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water Flow Rate {m3/s}
  0.001,                                  !- Heating Convergence Tolerance
  ;                                       !- Availability Manager List Name

OS:Node,
  {d1aa0088-3bd5-45df-88ab-d817ebf69885}, !- Handle
  Node 187,                               !- Name
  {e73a5493-8538-4bd3-933a-937d2e68b212}, !- Inlet Port
  {747e17e9-6aeb-42fc-9d55-eeaf6e4c3899}; !- Outlet Port

OS:Connection,
  {e73a5493-8538-4bd3-933a-937d2e68b212}, !- Handle
  {4956e502-6ba6-4a17-8064-d63956cc7cba}, !- Name
  {5b7b46b2-3584-4a6e-b6a9-93c505ce5314}, !- Source Object
  3,                                      !- Outlet Port
  {d1aa0088-3bd5-45df-88ab-d817ebf69885}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {747e17e9-6aeb-42fc-9d55-eeaf6e4c3899}, !- Handle
  {73ebd992-ca61-47d1-9661-656f20ba0334}, !- Name
  {d1aa0088-3bd5-45df-88ab-d817ebf69885}, !- Source Object
  3,                                      !- Outlet Port
  {9a29e741-0a56-4ff9-b6be-6be25def7300}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {957a5b8b-f5cf-421e-adf0-5994532b175f}, !- Handle
  Node 188,                               !- Name
  {4e032b6b-86f8-4dbc-9ff6-9452d2343647}, !- Inlet Port
  {d01bca81-3ab9-47b9-904d-fddd97ce28ca}; !- Outlet Port

OS:Connection,
  {d01bca81-3ab9-47b9-904d-fddd97ce28ca}, !- Handle
  {c292f06c-6a3b-443e-b6c4-33ba91b8b9d9}, !- Name
  {957a5b8b-f5cf-421e-adf0-5994532b175f}, !- Source Object
  3,                                      !- Outlet Port
  {b40100fa-1247-4fde-a673-be4e481466ef}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {4e032b6b-86f8-4dbc-9ff6-9452d2343647}, !- Handle
  {be81ee56-b978-4a9d-a512-ff1e693bb463}, !- Name
  {9a29e741-0a56-4ff9-b6be-6be25def7300}, !- Source Object
  4,                                      !- Outlet Port
  {957a5b8b-f5cf-421e-adf0-5994532b175f}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ConstantVolume,
  {46d5e697-37ff-45eb-92c0-95551f7d7bff}, !- Handle
  RearStorageFlr2 ZN UnitHeater Fan,      !- Name
  {4e31ca1f-7020-444a-aa1a-9c70e3eb0e48}, !- Availability Schedule Name
  0.1595,                                 !- Fan Efficiency
  49.817782,                              !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {edcdcd25-59d9-49d7-9356-050dc8187dc7}, !- Handle
  RearStorageFlr2 ZN UnitHeater Electric Htg Coil, !- Name
  {4e31ca1f-7020-444a-aa1a-9c70e3eb0e48}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:ZoneHVAC:UnitHeater,
  {d5d83541-4e40-43f6-a9c6-5e1d2914feb8}, !- Handle
  RearStorageFlr2 ZN UnitHeater,          !- Name
  {4e31ca1f-7020-444a-aa1a-9c70e3eb0e48}, !- Availability Schedule Name
  {532823c6-f170-414f-b2fc-fc5ab666ebe0}, !- Air Inlet Node Name
  {bbdcb063-0183-4830-86fe-f1f9c24eb2bd}, !- Air Outlet Node Name
  {46d5e697-37ff-45eb-92c0-95551f7d7bff}, !- Supply Air Fan Name
  autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  OnOff,                                  !- Fan Control Type
  {edcdcd25-59d9-49d7-9356-050dc8187dc7}, !- Heating Coil Name
  ,                                       !- Maximum Hot Water Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water Flow Rate {m3/s}
  0.001,                                  !- Heating Convergence Tolerance
  ;                                       !- Availability Manager List Name

OS:Node,
  {e4f69095-00e0-4c81-9b3b-3cd3905abab8}, !- Handle
  Node 189,                               !- Name
  {5d3c5abd-5c55-4c82-8262-507f9882a96b}, !- Inlet Port
  {532823c6-f170-414f-b2fc-fc5ab666ebe0}; !- Outlet Port

OS:Connection,
  {5d3c5abd-5c55-4c82-8262-507f9882a96b}, !- Handle
  {1e2fa63c-6a91-4ce5-817d-0b3cfd59e902}, !- Name
  {11f88fab-704b-4cf0-ad0c-056af3cd68f7}, !- Source Object
  3,                                      !- Outlet Port
  {e4f69095-00e0-4c81-9b3b-3cd3905abab8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {532823c6-f170-414f-b2fc-fc5ab666ebe0}, !- Handle
  {1853df54-5589-4ec9-94e4-5bab825b7dfa}, !- Name
  {e4f69095-00e0-4c81-9b3b-3cd3905abab8}, !- Source Object
  3,                                      !- Outlet Port
  {d5d83541-4e40-43f6-a9c6-5e1d2914feb8}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {9403d49e-b74a-4d70-966d-b099c1448417}, !- Handle
  Node 190,                               !- Name
  {bbdcb063-0183-4830-86fe-f1f9c24eb2bd}, !- Inlet Port
  {857df2f4-11e4-49f2-8527-63f40d15f6c0}; !- Outlet Port

OS:Connection,
  {857df2f4-11e4-49f2-8527-63f40d15f6c0}, !- Handle
  {edabf8d6-5484-4fde-a822-1d4219be9f78}, !- Name
  {9403d49e-b74a-4d70-966d-b099c1448417}, !- Source Object
  3,                                      !- Outlet Port
  {f531ed67-f0e8-491c-8442-0800135e288d}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {bbdcb063-0183-4830-86fe-f1f9c24eb2bd}, !- Handle
  {3d2c12db-4ff2-4c0a-a4f4-1ab2e7346765}, !- Name
  {d5d83541-4e40-43f6-a9c6-5e1d2914feb8}, !- Source Object
  4,                                      !- Outlet Port
  {9403d49e-b74a-4d70-966d-b099c1448417}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ConstantVolume,
  {8bd794af-5c7d-439a-b026-705c96d3ccf7}, !- Handle
  RearStorageFlr3 ZN UnitHeater Fan,      !- Name
  {4e31ca1f-7020-444a-aa1a-9c70e3eb0e48}, !- Availability Schedule Name
  0.1595,                                 !- Fan Efficiency
  49.817782,                              !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {e57bb4e5-f1be-42c5-af12-c6af3ffb9815}, !- Handle
  RearStorageFlr3 ZN UnitHeater Electric Htg Coil, !- Name
  {4e31ca1f-7020-444a-aa1a-9c70e3eb0e48}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:ZoneHVAC:UnitHeater,
  {c8374ce4-ddfb-4b4a-b5ff-73d70e88966e}, !- Handle
  RearStorageFlr3 ZN UnitHeater,          !- Name
  {4e31ca1f-7020-444a-aa1a-9c70e3eb0e48}, !- Availability Schedule Name
  {b234547b-fee6-4a8b-8f7b-5e2871c73973}, !- Air Inlet Node Name
  {dde91144-276f-43d1-acde-78b7f74c5d58}, !- Air Outlet Node Name
  {8bd794af-5c7d-439a-b026-705c96d3ccf7}, !- Supply Air Fan Name
  autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  OnOff,                                  !- Fan Control Type
  {e57bb4e5-f1be-42c5-af12-c6af3ffb9815}, !- Heating Coil Name
  ,                                       !- Maximum Hot Water Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water Flow Rate {m3/s}
  0.001,                                  !- Heating Convergence Tolerance
  ;                                       !- Availability Manager List Name

OS:Node,
  {8d466e14-14e5-4f59-b16a-581468d14c96}, !- Handle
  Node 191,                               !- Name
  {276e1010-7a8b-4b07-8ede-f8be42ad5f6d}, !- Inlet Port
  {b234547b-fee6-4a8b-8f7b-5e2871c73973}; !- Outlet Port

OS:Connection,
  {276e1010-7a8b-4b07-8ede-f8be42ad5f6d}, !- Handle
  {08e4a791-16dc-4f40-8e00-60f9a0af3fb4}, !- Name
  {d45d71e3-7ced-441f-9f87-0c45bbcfd90a}, !- Source Object
  3,                                      !- Outlet Port
  {8d466e14-14e5-4f59-b16a-581468d14c96}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b234547b-fee6-4a8b-8f7b-5e2871c73973}, !- Handle
  {12f7c3d4-2b73-4503-9300-43be06d06b4e}, !- Name
  {8d466e14-14e5-4f59-b16a-581468d14c96}, !- Source Object
  3,                                      !- Outlet Port
  {c8374ce4-ddfb-4b4a-b5ff-73d70e88966e}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {4a8836d8-45c4-4f46-82b8-ad5a48e58215}, !- Handle
  Node 192,                               !- Name
  {dde91144-276f-43d1-acde-78b7f74c5d58}, !- Inlet Port
  {86d9a75e-b06e-4c54-ae47-629a7bc7ff86}; !- Outlet Port

OS:Connection,
  {86d9a75e-b06e-4c54-ae47-629a7bc7ff86}, !- Handle
  {2fd0bc99-8f5d-4767-b48f-715ef6dec050}, !- Name
  {4a8836d8-45c4-4f46-82b8-ad5a48e58215}, !- Source Object
  3,                                      !- Outlet Port
  {5e091117-dd20-4c32-a04f-4adf121ad7a2}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {dde91144-276f-43d1-acde-78b7f74c5d58}, !- Handle
  {a394a679-9859-4877-ba99-388c93bfeb13}, !- Name
  {c8374ce4-ddfb-4b4a-b5ff-73d70e88966e}, !- Source Object
  4,                                      !- Outlet Port
  {4a8836d8-45c4-4f46-82b8-ad5a48e58215}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ConstantVolume,
  {e66f044f-aab5-4193-bec5-f6b30e228d58}, !- Handle
  RearStorageFlr4 ZN UnitHeater Fan,      !- Name
  {4e31ca1f-7020-444a-aa1a-9c70e3eb0e48}, !- Availability Schedule Name
  0.1595,                                 !- Fan Efficiency
  49.817782,                              !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {fb94648b-ff33-4674-b5f6-ea3d00829d15}, !- Handle
  RearStorageFlr4 ZN UnitHeater Electric Htg Coil, !- Name
  {4e31ca1f-7020-444a-aa1a-9c70e3eb0e48}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:ZoneHVAC:UnitHeater,
  {148f5b12-b0c0-42c0-9e08-c50a00e09f83}, !- Handle
  RearStorageFlr4 ZN UnitHeater,          !- Name
  {4e31ca1f-7020-444a-aa1a-9c70e3eb0e48}, !- Availability Schedule Name
  {243c4e7e-86bc-4b47-8e1e-387052bfaf07}, !- Air Inlet Node Name
  {05bf1d32-7774-40a8-8a4c-cc03c11c80cb}, !- Air Outlet Node Name
  {e66f044f-aab5-4193-bec5-f6b30e228d58}, !- Supply Air Fan Name
  autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  OnOff,                                  !- Fan Control Type
  {fb94648b-ff33-4674-b5f6-ea3d00829d15}, !- Heating Coil Name
  ,                                       !- Maximum Hot Water Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water Flow Rate {m3/s}
  0.001,                                  !- Heating Convergence Tolerance
  ;                                       !- Availability Manager List Name

OS:Node,
  {51c07a9d-bc38-4930-8064-dab14f1f2653}, !- Handle
  Node 193,                               !- Name
  {cb6555bf-5ab0-41e9-a693-e9f5dd7d6e9c}, !- Inlet Port
  {243c4e7e-86bc-4b47-8e1e-387052bfaf07}; !- Outlet Port

OS:Connection,
  {cb6555bf-5ab0-41e9-a693-e9f5dd7d6e9c}, !- Handle
  {45958252-9541-48dd-9798-29e4ac4218cc}, !- Name
  {822480ce-1132-4744-9ed3-402b99117895}, !- Source Object
  3,                                      !- Outlet Port
  {51c07a9d-bc38-4930-8064-dab14f1f2653}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {243c4e7e-86bc-4b47-8e1e-387052bfaf07}, !- Handle
  {94ab2e4e-3de4-4690-bc25-f5e2d28aea13}, !- Name
  {51c07a9d-bc38-4930-8064-dab14f1f2653}, !- Source Object
  3,                                      !- Outlet Port
  {148f5b12-b0c0-42c0-9e08-c50a00e09f83}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {a66af347-84d9-4c66-b1e4-6c08c0410b19}, !- Handle
  Node 194,                               !- Name
  {05bf1d32-7774-40a8-8a4c-cc03c11c80cb}, !- Inlet Port
  {3cc643fc-cbe3-48c8-92ba-f4caa594c662}; !- Outlet Port

OS:Connection,
  {3cc643fc-cbe3-48c8-92ba-f4caa594c662}, !- Handle
  {91efa8bf-80fb-43eb-bd28-668970e34684}, !- Name
  {a66af347-84d9-4c66-b1e4-6c08c0410b19}, !- Source Object
  3,                                      !- Outlet Port
  {9be67fb0-976c-4384-8d11-ab4d721b242c}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {05bf1d32-7774-40a8-8a4c-cc03c11c80cb}, !- Handle
  {02c893f9-3444-4977-bea3-ea84ba39b7be}, !- Name
  {148f5b12-b0c0-42c0-9e08-c50a00e09f83}, !- Source Object
  4,                                      !- Outlet Port
  {a66af347-84d9-4c66-b1e4-6c08c0410b19}, !- Target Object
  2;                                      !- Inlet Port

OS:PlantLoop,
  {2b435948-a053-43e2-9428-953d90bbea25}, !- Handle
  Main Service Water Loop,                !- Name
  ,                                       !- Fluid Type
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {60a7b1d2-ef2e-4553-bb67-6cba8e7b1106}, !- Loop Temperature Setpoint Node Name
  60,                                     !- Maximum Loop Temperature {C}
  10,                                     !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {53811cde-87e5-414d-b3e4-b7272677088f}, !- Plant Side Inlet Node Name
  {a1bc757f-ae9e-4e65-bfa0-6c1c2b762d94}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {ab102362-1143-4cf1-ba62-61e2b0690c76}, !- Demand Side Inlet Node Name
  {f4949465-510c-4dad-abe0-ea6d363189bf}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  ,                                       !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ;                                       !- Pressure Simulation Type

OS:Sizing:Plant,
  {c86b152d-942a-47a3-b262-b4098c2213d0}, !- Handle
  {2b435948-a053-43e2-9428-953d90bbea25}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  60.0000000000001,                       !- Design Loop Exit Temperature {C}
  5,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:Node,
  {86064c2d-7733-4bb2-91d6-6de41a6f6c17}, !- Handle
  Node 195,                               !- Name
  {53811cde-87e5-414d-b3e4-b7272677088f}, !- Inlet Port
  {940f22a5-6562-4724-889a-c73c3dd6328f}; !- Outlet Port

OS:Node,
  {60a7b1d2-ef2e-4553-bb67-6cba8e7b1106}, !- Handle
  Node 196,                               !- Name
  {e7773036-6a0b-4ae2-b352-3bf12b2688fb}, !- Inlet Port
  {a1bc757f-ae9e-4e65-bfa0-6c1c2b762d94}; !- Outlet Port

OS:Node,
  {348e1f8f-f66b-4533-9980-2a484367aae0}, !- Handle
  Node 197,                               !- Name
  {d8adb88e-81ca-445e-912c-d2c5cdac8d6e}, !- Inlet Port
  {c58b669e-9956-4a4d-bc14-4b3560ffdc93}; !- Outlet Port

OS:Connector:Mixer,
  {e1227dee-d304-4847-938c-8e3028d255e4}, !- Handle
  Connector Mixer 1,                      !- Name
  {59dbcab8-1a48-495d-8d06-9295b72cf2bc}, !- Outlet Branch Name
  {e36227a4-87c7-4ef0-a2d7-c5d3a2c616c9}, !- Inlet Branch Name 1
  {bc83631e-44f0-4f0a-b427-33a062ab0f4b}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {0acd6738-a54a-4d3c-9464-f2cdf45a7ea3}, !- Handle
  Connector Splitter 1,                   !- Name
  {b3df246f-a94e-47cd-ab04-369e8eb9350c}, !- Inlet Branch Name
  {d8adb88e-81ca-445e-912c-d2c5cdac8d6e}, !- Outlet Branch Name 1
  {6331458e-2490-4880-ba44-8f8c55f13471}; !- Outlet Branch Name 2

OS:Connection,
  {53811cde-87e5-414d-b3e4-b7272677088f}, !- Handle
  {e9c9b5ab-621a-4319-b5e9-f0fbf7ab5087}, !- Name
  {2b435948-a053-43e2-9428-953d90bbea25}, !- Source Object
  13,                                     !- Outlet Port
  {86064c2d-7733-4bb2-91d6-6de41a6f6c17}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d8adb88e-81ca-445e-912c-d2c5cdac8d6e}, !- Handle
  {17a809f3-a6a7-4922-92fd-d5f2cd181f6f}, !- Name
  {0acd6738-a54a-4d3c-9464-f2cdf45a7ea3}, !- Source Object
  3,                                      !- Outlet Port
  {348e1f8f-f66b-4533-9980-2a484367aae0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a1bc757f-ae9e-4e65-bfa0-6c1c2b762d94}, !- Handle
  {83398100-b7ce-4c7c-8ca8-e71b93bc02dd}, !- Name
  {60a7b1d2-ef2e-4553-bb67-6cba8e7b1106}, !- Source Object
  3,                                      !- Outlet Port
  {2b435948-a053-43e2-9428-953d90bbea25}, !- Target Object
  14;                                     !- Inlet Port

OS:Node,
  {408e4619-9383-44c9-965a-b198a0fc547e}, !- Handle
  Node 198,                               !- Name
  {ab102362-1143-4cf1-ba62-61e2b0690c76}, !- Inlet Port
  {edb95eac-9136-4637-8f53-6d751ec186c6}; !- Outlet Port

OS:Node,
  {1c2bc51b-f545-43c9-9adc-eeb0ac8027a1}, !- Handle
  Node 199,                               !- Name
  {2f105708-8081-4601-a39d-0cdc08fd8e41}, !- Inlet Port
  {f4949465-510c-4dad-abe0-ea6d363189bf}; !- Outlet Port

OS:Node,
  {8611583e-7854-4b3e-a87e-a2989900a52f}, !- Handle
  Node 200,                               !- Name
  {b1aac487-78d1-457a-8958-e9cfd50667e1}, !- Inlet Port
  {824bfa33-4b11-4582-91a7-26209369479a}; !- Outlet Port

OS:Connector:Mixer,
  {921f9f12-2e88-4b7b-9e76-98e981da65d2}, !- Handle
  Connector Mixer 2,                      !- Name
  {912bfa0f-d917-4561-9170-21479b1ab976}, !- Outlet Branch Name
  {c8338403-1cab-408b-838a-2dfc0fe4a332}, !- Inlet Branch Name 1
  {96209d43-4b7a-4131-bf6b-4f5920fb4500}, !- Inlet Branch Name 2
  {9a5caf1f-b6c5-447d-a54f-1d2508f45bcb}, !- Inlet Branch Name 3
  {00c44392-ef54-4e71-931b-c8c30dffa646}, !- Inlet Branch Name 4
  {ca85785d-0e5b-4264-a319-e66fe4e85351}, !- Inlet Branch Name 5
  {6954f53d-39bf-4923-bbae-b60216ece4c4}, !- Inlet Branch Name 6
  {47e10128-bb66-4149-9c7f-70afb842f872}, !- Inlet Branch Name 7
  {12133ea7-7bac-493d-aa42-a76346ccafeb}, !- Inlet Branch Name 8
  {3f60fc95-ed86-473e-a194-bf6f2c2f79b8}, !- Inlet Branch Name 9
  {f3889ebe-8ccf-4fbf-97bc-ff3a61631875}, !- Inlet Branch Name 10
  {c90d1b32-293b-40f5-bc10-c4ccefac4f1d}, !- Inlet Branch Name 11
  {03389dc0-8cb8-4efa-bbc0-57f3838f76e9}, !- Inlet Branch Name 12
  {b0f25adf-24c4-46c6-9066-7915cb412e2f}, !- Inlet Branch Name 13
  {e83c7d57-e740-478e-87f2-2aa8dcee5c38}, !- Inlet Branch Name 14
  {2ba6e8b4-9bc3-46f9-aaa6-8c661e66ad38}, !- Inlet Branch Name 15
  {849355fc-0a84-4feb-ac7c-22421efed69f}, !- Inlet Branch Name 16
  {ee5d5758-4091-4a26-8d2d-9b9e42ce13b0}, !- Inlet Branch Name 17
  {b7ab96aa-80f0-45e0-8a38-5c2e42b50458}, !- Inlet Branch Name 18
  {8f76ea70-4ce9-478c-a173-9372d01023b9}, !- Inlet Branch Name 19
  {5035726b-c667-46c1-8040-efd35677459c}, !- Inlet Branch Name 20
  {2ac714a6-2deb-4d73-9c20-8db616489ee9}, !- Inlet Branch Name 21
  {33fcafbf-5a77-4d24-862e-e948a0bf12b7}, !- Inlet Branch Name 22
  {b64902ec-b1d6-4d47-b519-ff677ede5cac}, !- Inlet Branch Name 23
  {5c0f5152-52fb-4ff8-8f04-31eb4417bb2b}, !- Inlet Branch Name 24
  {c30e6c08-cefa-4925-b5dc-fac7cb785b44}, !- Inlet Branch Name 25
  {bf38812d-7eb3-4f5f-b0b3-92f7e17ea79b}, !- Inlet Branch Name 26
  {6296ae4e-4cef-4705-b35f-7545bdb029ce}, !- Inlet Branch Name 27
  {f87592b7-1948-4d49-9cd4-1618ce2d3c90}, !- Inlet Branch Name 28
  {e07e2002-cb43-4ebf-b038-65f7a1cccb2b}, !- Inlet Branch Name 29
  {34ec039f-0b00-41c1-84a8-2728e7abb724}, !- Inlet Branch Name 30
  {21dbd1b0-22b6-4727-b329-87bdee44cc9a}, !- Inlet Branch Name 31
  {d6547a3e-c7df-4a96-b96c-2ade459a8abf}, !- Inlet Branch Name 32
  {4cec17a1-c059-4eff-a908-33f280db4d2c}, !- Inlet Branch Name 33
  {d564dbed-8182-4906-8097-2d689aabc77b}, !- Inlet Branch Name 34
  {b7d059fa-f12b-4130-9046-8f46d1bd575d}, !- Inlet Branch Name 35
  {d3673745-5a80-4054-8cb2-ff3234ac004f}, !- Inlet Branch Name 36
  {901a8066-92d9-41a9-bbc2-114e4e5100d2}; !- Inlet Branch Name 37

OS:Connector:Splitter,
  {ce4c19a8-f85a-49cb-b12b-e46327db7602}, !- Handle
  Connector Splitter 2,                   !- Name
  {4173d22e-f292-4c12-80b8-1ebf1253c3be}, !- Inlet Branch Name
  {b1aac487-78d1-457a-8958-e9cfd50667e1}, !- Outlet Branch Name 1
  {e322d548-da98-4f84-ae28-94ec13f0bd5d}, !- Outlet Branch Name 2
  {a847d483-1cac-4be5-9267-357087eda6d0}, !- Outlet Branch Name 3
  {0e901291-0ad7-4602-8c38-4dc376ebe5ed}, !- Outlet Branch Name 4
  {c9de88a7-0597-477b-aa79-44e898f73969}, !- Outlet Branch Name 5
  {d22dde7e-b6fd-4465-95b6-53d0efeab1d5}, !- Outlet Branch Name 6
  {f98cae54-e584-4f11-af29-190bf0d0ab64}, !- Outlet Branch Name 7
  {81688067-422e-4961-b94a-277e1b57b9c4}, !- Outlet Branch Name 8
  {81f6c315-6a51-4816-a117-9a4dfc819043}, !- Outlet Branch Name 9
  {9e13af56-6a76-472e-a1e8-c27fc367dbaf}, !- Outlet Branch Name 10
  {b118d32f-c10b-48dc-a6ff-611895c8ded3}, !- Outlet Branch Name 11
  {3b7cd4d2-4886-4628-a80a-75f6890e53b0}, !- Outlet Branch Name 12
  {8a675e07-a2a3-4b0e-abcb-d47e6f2f7872}, !- Outlet Branch Name 13
  {fe648879-987d-401f-a29e-a291e946eee2}, !- Outlet Branch Name 14
  {229c4779-ac74-4196-98c6-7d54e0edddf6}, !- Outlet Branch Name 15
  {1bca9c96-2877-4cd6-b57a-0be94ff3da32}, !- Outlet Branch Name 16
  {5b093d82-cd19-401b-8cf9-ee92421db3c3}, !- Outlet Branch Name 17
  {c8cceae2-4e6d-4ccf-8b7e-b2d518cbf9e5}, !- Outlet Branch Name 18
  {ae0e4721-78b2-4ffc-81a8-d391f2fbb48d}, !- Outlet Branch Name 19
  {6ca44061-beeb-44b9-9528-1e57fc0a207a}, !- Outlet Branch Name 20
  {4813ed1b-f977-4ba0-8a3f-b848f28b5f72}, !- Outlet Branch Name 21
  {69beeceb-140a-493c-8e3b-0cf9307841a7}, !- Outlet Branch Name 22
  {a550ed09-e28c-41ff-ae1c-37d7fb4175f7}, !- Outlet Branch Name 23
  {01aec4b6-8e77-4030-9304-63cb818011c5}, !- Outlet Branch Name 24
  {8acb19ff-f4d1-401e-8d33-44ef09a5b304}, !- Outlet Branch Name 25
  {c35b69f9-12bd-405a-8e0e-8e45b36907de}, !- Outlet Branch Name 26
  {a7c9e62f-1977-439d-a279-8724fb4dda1d}, !- Outlet Branch Name 27
  {760862ab-2c9d-4da8-ae2d-593d0417315f}, !- Outlet Branch Name 28
  {b33b4411-860d-41f7-92f7-c50ade3bc002}, !- Outlet Branch Name 29
  {e0098089-f28d-4a9a-aec2-dd754c3062f8}, !- Outlet Branch Name 30
  {579a708c-fb19-48dd-93a5-863845ad73c9}, !- Outlet Branch Name 31
  {774464ed-0f91-4764-ab5a-fc8f9264c8a6}, !- Outlet Branch Name 32
  {7d7e8d59-d957-404e-bb2c-b18893409b70}, !- Outlet Branch Name 33
  {616fb3a8-5d57-4508-ac71-9bcb351cbbc8}, !- Outlet Branch Name 34
  {ab483b45-9c8d-44e7-92c8-f2e1cb146cba}, !- Outlet Branch Name 35
  {9c52be86-1144-4afe-9b89-e6cf3f62f434}, !- Outlet Branch Name 36
  {de78de0d-26f7-456c-9a1f-57230db75ab2}; !- Outlet Branch Name 37

OS:Connection,
  {ab102362-1143-4cf1-ba62-61e2b0690c76}, !- Handle
  {82be5286-eb3a-4e70-bfeb-92f362342976}, !- Name
  {2b435948-a053-43e2-9428-953d90bbea25}, !- Source Object
  16,                                     !- Outlet Port
  {408e4619-9383-44c9-965a-b198a0fc547e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b1aac487-78d1-457a-8958-e9cfd50667e1}, !- Handle
  {04200ff1-8aea-49ad-9750-75b65c94ac35}, !- Name
  {ce4c19a8-f85a-49cb-b12b-e46327db7602}, !- Source Object
  3,                                      !- Outlet Port
  {8611583e-7854-4b3e-a87e-a2989900a52f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f4949465-510c-4dad-abe0-ea6d363189bf}, !- Handle
  {430659fd-aff9-454c-ac51-93c620157dc9}, !- Name
  {1c2bc51b-f545-43c9-9adc-eeb0ac8027a1}, !- Source Object
  3,                                      !- Outlet Port
  {2b435948-a053-43e2-9428-953d90bbea25}, !- Target Object
  17;                                     !- Inlet Port

OS:ScheduleTypeLimits,
  {c9201fe2-8b3b-426f-8229-50345edfc5a5}, !- Handle
  Temperature Schedule Type Limits,       !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Ruleset,
  {f0522f1e-f0eb-4ac3-a48e-2a5e39ef05d8}, !- Handle
  Service Water Loop Temp - 140F,         !- Name
  {c9201fe2-8b3b-426f-8229-50345edfc5a5}, !- Schedule Type Limits Name
  {aadd505c-8f61-423c-beb3-df474742a094}; !- Default Day Schedule Name

OS:Schedule:Day,
  {aadd505c-8f61-423c-beb3-df474742a094}, !- Handle
  Service Water Loop Temp - 140F Default, !- Name
  {c9201fe2-8b3b-426f-8229-50345edfc5a5}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {0ae94374-ec39-43af-9c44-9470e67568ae}, !- Handle
  Service hot water setpoint manager,     !- Name
  Temperature,                            !- Control Variable
  {f0522f1e-f0eb-4ac3-a48e-2a5e39ef05d8}, !- Schedule Name
  {60a7b1d2-ef2e-4553-bb67-6cba8e7b1106}; !- Setpoint Node or NodeList Name

OS:Pump:VariableSpeed,
  {402e0ef6-e5a3-4f2c-9a07-21fdbde86727}, !- Handle
  Service Water Loop Pump,                !- Name
  {940f22a5-6562-4724-889a-c73c3dd6328f}, !- Inlet Node Name
  {70e3ddf4-b7b5-4192-978d-dab677adede8}, !- Outlet Node Name
  ,                                       !- Rated Flow Rate {m3/s}
  179352,                                 !- Rated Pump Head {Pa}
  ,                                       !- Rated Power Consumption {W}
  0.825,                                  !- Motor Efficiency
  ,                                       !- Fraction of Motor Inefficiencies to Fluid Stream
  ,                                       !- Coefficient 1 of the Part Load Performance Curve
  ,                                       !- Coefficient 2 of the Part Load Performance Curve
  ,                                       !- Coefficient 3 of the Part Load Performance Curve
  ,                                       !- Coefficient 4 of the Part Load Performance Curve
  ,                                       !- Minimum Flow Rate {m3/s}
  Intermittent;                           !- Pump Control Type

OS:Node,
  {158330ec-4c5f-433a-a66c-c08cf00c6dcb}, !- Handle
  Node 201,                               !- Name
  {70e3ddf4-b7b5-4192-978d-dab677adede8}, !- Inlet Port
  {b3df246f-a94e-47cd-ab04-369e8eb9350c}; !- Outlet Port

OS:Connection,
  {940f22a5-6562-4724-889a-c73c3dd6328f}, !- Handle
  {0fa1370b-2edc-4cb9-8e12-0c5092a13322}, !- Name
  {86064c2d-7733-4bb2-91d6-6de41a6f6c17}, !- Source Object
  3,                                      !- Outlet Port
  {402e0ef6-e5a3-4f2c-9a07-21fdbde86727}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {70e3ddf4-b7b5-4192-978d-dab677adede8}, !- Handle
  {6bedde15-9cd8-41d3-aef8-7aa8a1105e92}, !- Name
  {402e0ef6-e5a3-4f2c-9a07-21fdbde86727}, !- Source Object
  3,                                      !- Outlet Port
  {158330ec-4c5f-433a-a66c-c08cf00c6dcb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b3df246f-a94e-47cd-ab04-369e8eb9350c}, !- Handle
  {683b1c8d-7a71-42cc-adc2-a130fadee2c5}, !- Name
  {158330ec-4c5f-433a-a66c-c08cf00c6dcb}, !- Source Object
  3,                                      !- Outlet Port
  {0acd6738-a54a-4d3c-9464-f2cdf45a7ea3}, !- Target Object
  2;                                      !- Inlet Port

OS:ScheduleTypeLimits,
  {e083478d-840b-4424-b44e-4b8a7d72cdd0}, !- Handle
  Temperature Schedule Type Limits 1,     !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:WaterHeater:Mixed,
  {ae809920-2547-437e-8b94-82d018c84d65}, !- Handle
  528.3gal Natural Gas Water Heater - 2883kBtu/hr 0.78 Therm Eff, !- Name
  1.99983304547127,                       !- Tank Volume {m3}
  {f0522f1e-f0eb-4ac3-a48e-2a5e39ef05d8}, !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  82.2222222222223,                       !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  844923.895306517,                       !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  ,                                       !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                                       !- Heater Ignition Delay {s}
  NaturalGas,                             !- Heater Fuel Type
  0.78,                                   !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  19.9991698285524,                       !- Off Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             !- Off Cycle Parasitic Fuel Type
  0.8,                                    !- Off Cycle Parasitic Heat Fraction to Tank
  19.9991698285524,                       !- On Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             !- On Cycle Parasitic Fuel Type
  0,                                      !- On Cycle Parasitic Heat Fraction to Tank
  Schedule,                               !- Ambient Temperature Indicator
  {5c769148-1330-4ed6-bdb0-04baaa57dc25}, !- Ambient Temperature Schedule Name
  ,                                       !- Ambient Temperature Thermal Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  5.9979925221447,                        !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- Off Cycle Loss Fraction to Thermal Zone
  5.9979925221447,                        !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- On Cycle Loss Fraction to Thermal Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  {c58b669e-9956-4a4d-bc14-4b3560ffdc93}, !- Use Side Inlet Node Name
  {82fcb8d0-9199-4332-a769-4d408e41e9a8}, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  autosize,                               !- Use Side Design Flow Rate {m3/s}
  autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5;                                    !- Indirect Water Heating Recovery Time {hr}

OS:Schedule:Ruleset,
  {547c599f-98fc-4713-85e6-db2a57b9cc52}, !- Handle
  Schedule Ruleset 1,                     !- Name
  {65d49681-58f1-43be-9250-581e86cf88d1}, !- Schedule Type Limits Name
  {ccc558d0-7276-4fbd-bfef-5166c60f013b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ccc558d0-7276-4fbd-bfef-5166c60f013b}, !- Handle
  Schedule Day 61,                        !- Name
  {65d49681-58f1-43be-9250-581e86cf88d1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22;                                     !- Value Until Time 1

OS:Schedule:Ruleset,
  {ca622281-3608-48c9-b953-c29fd07d1ce6}, !- Handle
  Schedule Ruleset 2,                     !- Name
  {65d49681-58f1-43be-9250-581e86cf88d1}, !- Schedule Type Limits Name
  {53d5d5ff-06a9-48a9-afc5-b7f5a708e7a7}; !- Default Day Schedule Name

OS:Schedule:Day,
  {53d5d5ff-06a9-48a9-afc5-b7f5a708e7a7}, !- Handle
  Schedule Day 62,                        !- Name
  {65d49681-58f1-43be-9250-581e86cf88d1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:Schedule:Ruleset,
  {5c769148-1330-4ed6-bdb0-04baaa57dc25}, !- Handle
  Water Heater Ambient Temp Schedule - 70F, !- Name
  {e083478d-840b-4424-b44e-4b8a7d72cdd0}, !- Schedule Type Limits Name
  {3774698d-663d-46dc-be62-5a37d37a7ff8}; !- Default Day Schedule Name

OS:Schedule:Day,
  {3774698d-663d-46dc-be62-5a37d37a7ff8}, !- Handle
  Water Heater Ambient Temp Schedule - 70F Default, !- Name
  {e083478d-840b-4424-b44e-4b8a7d72cdd0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.1111111111111;                       !- Value Until Time 1

OS:Node,
  {915c41a1-c8e6-4a09-a947-f02db1f0c8c0}, !- Handle
  Node 202,                               !- Name
  {82fcb8d0-9199-4332-a769-4d408e41e9a8}, !- Inlet Port
  {e36227a4-87c7-4ef0-a2d7-c5d3a2c616c9}; !- Outlet Port

OS:Connection,
  {c58b669e-9956-4a4d-bc14-4b3560ffdc93}, !- Handle
  {9a7455d5-e9a7-456d-9b30-0c70bf281767}, !- Name
  {348e1f8f-f66b-4533-9980-2a484367aae0}, !- Source Object
  3,                                      !- Outlet Port
  {ae809920-2547-437e-8b94-82d018c84d65}, !- Target Object
  31;                                     !- Inlet Port

OS:Connection,
  {82fcb8d0-9199-4332-a769-4d408e41e9a8}, !- Handle
  {eb987513-937a-4c5c-972f-ba47b9764745}, !- Name
  {ae809920-2547-437e-8b94-82d018c84d65}, !- Source Object
  32,                                     !- Outlet Port
  {915c41a1-c8e6-4a09-a947-f02db1f0c8c0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e36227a4-87c7-4ef0-a2d7-c5d3a2c616c9}, !- Handle
  {8b3db8ee-7dde-45be-a7c0-b1d6b426510d}, !- Name
  {915c41a1-c8e6-4a09-a947-f02db1f0c8c0}, !- Source Object
  3,                                      !- Outlet Port
  {e1227dee-d304-4847-938c-8e3028d255e4}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {ad1981ad-e399-405a-8948-a22f4c010eea}, !- Handle
  Pipe Adiabatic 1,                       !- Name
  {17a5a8af-ba9f-4fa4-8997-b239f7555c3a}, !- Inlet Node Name
  {e0eb819d-8da2-447b-9acc-bcc1f6ed42b5}; !- Outlet Node Name

OS:Node,
  {0814b235-fdbb-4125-a998-08c80bd83904}, !- Handle
  Node 203,                               !- Name
  {6331458e-2490-4880-ba44-8f8c55f13471}, !- Inlet Port
  {17a5a8af-ba9f-4fa4-8997-b239f7555c3a}; !- Outlet Port

OS:Connection,
  {6331458e-2490-4880-ba44-8f8c55f13471}, !- Handle
  {fec8e115-bf9d-4152-a314-e51df0e8f713}, !- Name
  {0acd6738-a54a-4d3c-9464-f2cdf45a7ea3}, !- Source Object
  4,                                      !- Outlet Port
  {0814b235-fdbb-4125-a998-08c80bd83904}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d916069a-cd31-4153-9d15-567df37cc2f3}, !- Handle
  Node 204,                               !- Name
  {e0eb819d-8da2-447b-9acc-bcc1f6ed42b5}, !- Inlet Port
  {bc83631e-44f0-4f0a-b427-33a062ab0f4b}; !- Outlet Port

OS:Connection,
  {17a5a8af-ba9f-4fa4-8997-b239f7555c3a}, !- Handle
  {90391ddb-ea47-4205-b3a6-f1d5abd5120b}, !- Name
  {0814b235-fdbb-4125-a998-08c80bd83904}, !- Source Object
  3,                                      !- Outlet Port
  {ad1981ad-e399-405a-8948-a22f4c010eea}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e0eb819d-8da2-447b-9acc-bcc1f6ed42b5}, !- Handle
  {cd23c6b7-adbf-47c2-84c4-d87803758ef6}, !- Name
  {ad1981ad-e399-405a-8948-a22f4c010eea}, !- Source Object
  3,                                      !- Outlet Port
  {d916069a-cd31-4153-9d15-567df37cc2f3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bc83631e-44f0-4f0a-b427-33a062ab0f4b}, !- Handle
  {ca400fae-ae4c-49f1-af01-75247468989b}, !- Name
  {d916069a-cd31-4153-9d15-567df37cc2f3}, !- Source Object
  3,                                      !- Outlet Port
  {e1227dee-d304-4847-938c-8e3028d255e4}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {47475b45-6273-40a1-8d67-c5323d2a7fdc}, !- Handle
  Pipe Adiabatic 2,                       !- Name
  {824bfa33-4b11-4582-91a7-26209369479a}, !- Inlet Node Name
  {30d33e66-14d5-4e91-8f59-8078f0d7271d}; !- Outlet Node Name

OS:Node,
  {a6e72f65-c931-42d6-9350-7a772cf6578d}, !- Handle
  Node 205,                               !- Name
  {30d33e66-14d5-4e91-8f59-8078f0d7271d}, !- Inlet Port
  {c8338403-1cab-408b-838a-2dfc0fe4a332}; !- Outlet Port

OS:Connection,
  {824bfa33-4b11-4582-91a7-26209369479a}, !- Handle
  {1e3071a2-bfff-49eb-86a7-f01cb1104f7a}, !- Name
  {8611583e-7854-4b3e-a87e-a2989900a52f}, !- Source Object
  3,                                      !- Outlet Port
  {47475b45-6273-40a1-8d67-c5323d2a7fdc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {30d33e66-14d5-4e91-8f59-8078f0d7271d}, !- Handle
  {84b508cf-87ee-4f16-bce1-15d100b12e32}, !- Name
  {47475b45-6273-40a1-8d67-c5323d2a7fdc}, !- Source Object
  3,                                      !- Outlet Port
  {a6e72f65-c931-42d6-9350-7a772cf6578d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c8338403-1cab-408b-838a-2dfc0fe4a332}, !- Handle
  {d5c83f7d-35fc-4bf5-9747-735abcabcdc5}, !- Name
  {a6e72f65-c931-42d6-9350-7a772cf6578d}, !- Source Object
  3,                                      !- Outlet Port
  {921f9f12-2e88-4b7b-9e76-98e981da65d2}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {2213bc56-8d51-42a1-b711-3fe5eabf1d97}, !- Handle
  Pipe Adiabatic 3,                       !- Name
  {52702c70-61b9-4cac-ba3d-5fe818226d71}, !- Inlet Node Name
  {e7773036-6a0b-4ae2-b352-3bf12b2688fb}; !- Outlet Node Name

OS:Node,
  {0e3a8e79-b9ce-453b-aaf6-8efbaf03ad81}, !- Handle
  Node 206,                               !- Name
  {59dbcab8-1a48-495d-8d06-9295b72cf2bc}, !- Inlet Port
  {52702c70-61b9-4cac-ba3d-5fe818226d71}; !- Outlet Port

OS:Connection,
  {59dbcab8-1a48-495d-8d06-9295b72cf2bc}, !- Handle
  {f16d8935-3c5d-46a1-b462-da8224f99c8f}, !- Name
  {e1227dee-d304-4847-938c-8e3028d255e4}, !- Source Object
  2,                                      !- Outlet Port
  {0e3a8e79-b9ce-453b-aaf6-8efbaf03ad81}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {52702c70-61b9-4cac-ba3d-5fe818226d71}, !- Handle
  {49a14e5a-a3ea-48ac-84a7-b7bd61e0b636}, !- Name
  {0e3a8e79-b9ce-453b-aaf6-8efbaf03ad81}, !- Source Object
  3,                                      !- Outlet Port
  {2213bc56-8d51-42a1-b711-3fe5eabf1d97}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e7773036-6a0b-4ae2-b352-3bf12b2688fb}, !- Handle
  {92c50659-356b-4b8f-b16c-72387a25da31}, !- Name
  {2213bc56-8d51-42a1-b711-3fe5eabf1d97}, !- Source Object
  3,                                      !- Outlet Port
  {60a7b1d2-ef2e-4553-bb67-6cba8e7b1106}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {958fab49-aa7c-4af6-b2b9-bac50c907450}, !- Handle
  Pipe Adiabatic 4,                       !- Name
  {edb95eac-9136-4637-8f53-6d751ec186c6}, !- Inlet Node Name
  {e1eec3a5-9b19-424b-ab65-98f57186122b}; !- Outlet Node Name

OS:Node,
  {27cd6a68-ce8b-4c4b-bd93-8e8661bda3fa}, !- Handle
  Node 207,                               !- Name
  {e1eec3a5-9b19-424b-ab65-98f57186122b}, !- Inlet Port
  {4173d22e-f292-4c12-80b8-1ebf1253c3be}; !- Outlet Port

OS:Connection,
  {edb95eac-9136-4637-8f53-6d751ec186c6}, !- Handle
  {6109b87c-5174-4778-99c4-79418ab131aa}, !- Name
  {408e4619-9383-44c9-965a-b198a0fc547e}, !- Source Object
  3,                                      !- Outlet Port
  {958fab49-aa7c-4af6-b2b9-bac50c907450}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e1eec3a5-9b19-424b-ab65-98f57186122b}, !- Handle
  {74b94b25-9c4d-4a85-8b56-9c6ea413e83e}, !- Name
  {958fab49-aa7c-4af6-b2b9-bac50c907450}, !- Source Object
  3,                                      !- Outlet Port
  {27cd6a68-ce8b-4c4b-bd93-8e8661bda3fa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4173d22e-f292-4c12-80b8-1ebf1253c3be}, !- Handle
  {f0f03386-77d4-4570-9fe7-e637ec2f76d7}, !- Name
  {27cd6a68-ce8b-4c4b-bd93-8e8661bda3fa}, !- Source Object
  3,                                      !- Outlet Port
  {ce4c19a8-f85a-49cb-b12b-e46327db7602}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {168d19e8-b93e-460a-9bda-68725ced440d}, !- Handle
  Pipe Adiabatic 5,                       !- Name
  {710281f4-c8c2-4a8a-ad35-9b6ecbaab9a9}, !- Inlet Node Name
  {2f105708-8081-4601-a39d-0cdc08fd8e41}; !- Outlet Node Name

OS:Node,
  {8bd73df5-6a87-4878-9e43-795bf75dea0f}, !- Handle
  Node 208,                               !- Name
  {912bfa0f-d917-4561-9170-21479b1ab976}, !- Inlet Port
  {710281f4-c8c2-4a8a-ad35-9b6ecbaab9a9}; !- Outlet Port

OS:Connection,
  {912bfa0f-d917-4561-9170-21479b1ab976}, !- Handle
  {ad50b1ac-e25d-4b0e-a444-6b7e1d6ec8a6}, !- Name
  {921f9f12-2e88-4b7b-9e76-98e981da65d2}, !- Source Object
  2,                                      !- Outlet Port
  {8bd73df5-6a87-4878-9e43-795bf75dea0f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {710281f4-c8c2-4a8a-ad35-9b6ecbaab9a9}, !- Handle
  {5407a000-373c-4d43-9411-613fcaa8d167}, !- Name
  {8bd73df5-6a87-4878-9e43-795bf75dea0f}, !- Source Object
  3,                                      !- Outlet Port
  {168d19e8-b93e-460a-9bda-68725ced440d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2f105708-8081-4601-a39d-0cdc08fd8e41}, !- Handle
  {668eab2f-504b-466d-a741-55e9e2c49d34}, !- Name
  {168d19e8-b93e-460a-9bda-68725ced440d}, !- Source Object
  3,                                      !- Outlet Port
  {1c2bc51b-f545-43c9-9adc-eeb0ac8027a1}, !- Target Object
  2;                                      !- Inlet Port

OS:WaterUse:Connections,
  {dadeac1c-eaf8-4a7e-9c7e-9634975f5b5e}, !- Handle
  Water Use Connections 1,                !- Name
  {6f8b4d74-9922-40c9-9692-685764ac0a93}, !- Inlet Node Name
  {5bfb83d7-e337-43c7-a8de-16b1da3e32c8}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {cd2c9067-a81d-445e-8ad3-b490cebf6ff5}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {ffab965f-96f7-4afb-9489-72374ca0d5f6}, !- Handle
  Guestroom101 Service Water Use Def 0.03gal/min, !- Name
  ,                                       !- End-Use Subcategory
  1.84026488783813e-006,                  !- Peak Flow Rate {m3/s}
  {0889e9e2-e3a9-46bb-9ca3-dd089c08e68b}, !- Target Temperature Schedule Name
  {3f0dab27-662c-4d14-a2be-5f5cf0335bf0}, !- Sensible Fraction Schedule Name
  {4aa61780-521c-4d44-ae3d-72b418c4b04c}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {3f0dab27-662c-4d14-a2be-5f5cf0335bf0}, !- Handle
  Schedule Ruleset 3,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {2c1f843c-afbc-462d-a5a8-7eac874aad05}; !- Default Day Schedule Name

OS:Schedule:Day,
  {2c1f843c-afbc-462d-a5a8-7eac874aad05}, !- Handle
  Schedule Day 63,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {4aa61780-521c-4d44-ae3d-72b418c4b04c}, !- Handle
  Schedule Ruleset 4,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {2a636ecf-0551-4e14-9a66-18b3ac4b2119}; !- Default Day Schedule Name

OS:Schedule:Day,
  {2a636ecf-0551-4e14-9a66-18b3ac4b2119}, !- Handle
  Schedule Day 64,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {0889e9e2-e3a9-46bb-9ca3-dd089c08e68b}, !- Handle
  Schedule Ruleset 5,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {9871809f-651e-47a4-bc9d-71b294848c14}; !- Default Day Schedule Name

OS:Schedule:Day,
  {9871809f-651e-47a4-bc9d-71b294848c14}, !- Handle
  Schedule Day 65,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  43.3;                                   !- Value Until Time 1

OS:WaterUse:Equipment,
  {cd2c9067-a81d-445e-8ad3-b490cebf6ff5}, !- Handle
  Guestroom101 Service Water Use 0.03gal/min, !- Name
  {ffab965f-96f7-4afb-9489-72374ca0d5f6}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {7edac453-1c9a-451d-8f5b-c80bc8495976}; !- Flow Rate Fraction Schedule Name

OS:Schedule:Ruleset,
  {7edac453-1c9a-451d-8f5b-c80bc8495976}, !- Handle
  HotelSmall GuestRoom_SHW_Sch,           !- Name
  {3d8b356c-33d3-4324-baa1-0fde85594d5c}, !- Schedule Type Limits Name
  {e918730b-4cd0-47b5-b3f9-b117339f38d2}, !- Default Day Schedule Name
  {f3b7328b-048a-4573-a04e-88cc3f729680}, !- Summer Design Day Schedule Name
  {8a173e05-a0e3-4462-8229-48242eec5a36}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {e918730b-4cd0-47b5-b3f9-b117339f38d2}, !- Handle
  HotelSmall GuestRoom_SHW_Sch Default,   !- Name
  {3d8b356c-33d3-4324-baa1-0fde85594d5c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.200000002980232,                      !- Value Until Time 1
  4,                                      !- Hour 2
  0,                                      !- Minute 2
  0.150000005960464,                      !- Value Until Time 2
  5,                                      !- Hour 3
  0,                                      !- Minute 3
  0.200000002980232,                      !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  0.25,                                   !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  8,                                      !- Hour 6
  0,                                      !- Minute 6
  0.600000023841858,                      !- Value Until Time 6
  9,                                      !- Hour 7
  0,                                      !- Minute 7
  0.550000011920929,                      !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.449999988079071,                      !- Value Until Time 8
  11,                                     !- Hour 9
  0,                                      !- Minute 9
  0.400000005960464,                      !- Value Until Time 9
  12,                                     !- Hour 10
  0,                                      !- Minute 10
  0.449999988079071,                      !- Value Until Time 10
  13,                                     !- Hour 11
  0,                                      !- Minute 11
  0.400000005960464,                      !- Value Until Time 11
  14,                                     !- Hour 12
  0,                                      !- Minute 12
  0.349999994039536,                      !- Value Until Time 12
  17,                                     !- Hour 13
  0,                                      !- Minute 13
  0.300000011920929,                      !- Value Until Time 13
  18,                                     !- Hour 14
  0,                                      !- Minute 14
  0.400000005960464,                      !- Value Until Time 14
  19,                                     !- Hour 15
  0,                                      !- Minute 15
  0.550000011920929,                      !- Value Until Time 15
  20,                                     !- Hour 16
  0,                                      !- Minute 16
  0.600000023841858,                      !- Value Until Time 16
  21,                                     !- Hour 17
  0,                                      !- Minute 17
  0.5,                                    !- Value Until Time 17
  22,                                     !- Hour 18
  0,                                      !- Minute 18
  0.550000011920929,                      !- Value Until Time 18
  23,                                     !- Hour 19
  0,                                      !- Minute 19
  0.449999988079071,                      !- Value Until Time 19
  24,                                     !- Hour 20
  0,                                      !- Minute 20
  0.25;                                   !- Value Until Time 20

OS:Schedule:Day,
  {5c655901-018e-4e2a-967b-d198ad59964c}, !- Handle
  Schedule Day 66,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {8a173e05-a0e3-4462-8229-48242eec5a36}, !- Handle
  HotelSmall GuestRoom_SHW_Sch Winter Design Day, !- Name
  {3d8b356c-33d3-4324-baa1-0fde85594d5c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.200000002980232,                      !- Value Until Time 1
  4,                                      !- Hour 2
  0,                                      !- Minute 2
  0.150000005960464,                      !- Value Until Time 2
  5,                                      !- Hour 3
  0,                                      !- Minute 3
  0.200000002980232,                      !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  0.25,                                   !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  0.400000005960464,                      !- Value Until Time 5
  10,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  11,                                     !- Hour 7
  0,                                      !- Minute 7
  0.449999988079071,                      !- Value Until Time 7
  13,                                     !- Hour 8
  0,                                      !- Minute 8
  0.5,                                    !- Value Until Time 8
  14,                                     !- Hour 9
  0,                                      !- Minute 9
  0.449999988079071,                      !- Value Until Time 9
  16,                                     !- Hour 10
  0,                                      !- Minute 10
  0.400000005960464,                      !- Value Until Time 10
  17,                                     !- Hour 11
  0,                                      !- Minute 11
  0.349999994039536,                      !- Value Until Time 11
  18,                                     !- Hour 12
  0,                                      !- Minute 12
  0.400000005960464,                      !- Value Until Time 12
  20,                                     !- Hour 13
  0,                                      !- Minute 13
  0.550000011920929,                      !- Value Until Time 13
  21,                                     !- Hour 14
  0,                                      !- Minute 14
  0.5,                                    !- Value Until Time 14
  22,                                     !- Hour 15
  0,                                      !- Minute 15
  0.550000011920929,                      !- Value Until Time 15
  23,                                     !- Hour 16
  0,                                      !- Minute 16
  0.400000005960464,                      !- Value Until Time 16
  24,                                     !- Hour 17
  0,                                      !- Minute 17
  0.300000011920929;                      !- Value Until Time 17

OS:Schedule:Day,
  {494b3732-05dd-42d7-b45c-ee0285c43f5e}, !- Handle
  Schedule Day 67,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {f3b7328b-048a-4573-a04e-88cc3f729680}, !- Handle
  HotelSmall GuestRoom_SHW_Sch Summer Design Day, !- Name
  {3d8b356c-33d3-4324-baa1-0fde85594d5c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.200000017881393,                      !- Value Until Time 1
  4,                                      !- Hour 2
  0,                                      !- Minute 2
  0.150000005960464,                      !- Value Until Time 2
  5,                                      !- Hour 3
  0,                                      !- Minute 3
  0.200000017881393,                      !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  0.25,                                   !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  8,                                      !- Hour 6
  0,                                      !- Minute 6
  0.600000023841858,                      !- Value Until Time 6
  9,                                      !- Hour 7
  0,                                      !- Minute 7
  0.550000011920929,                      !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.449999988079071,                      !- Value Until Time 8
  11,                                     !- Hour 9
  0,                                      !- Minute 9
  0.400000035762787,                      !- Value Until Time 9
  12,                                     !- Hour 10
  0,                                      !- Minute 10
  0.449999988079071,                      !- Value Until Time 10
  13,                                     !- Hour 11
  0,                                      !- Minute 11
  0.400000035762787,                      !- Value Until Time 11
  14,                                     !- Hour 12
  0,                                      !- Minute 12
  0.349999994039536,                      !- Value Until Time 12
  17,                                     !- Hour 13
  0,                                      !- Minute 13
  0.300000011920929,                      !- Value Until Time 13
  18,                                     !- Hour 14
  0,                                      !- Minute 14
  0.400000035762787,                      !- Value Until Time 14
  19,                                     !- Hour 15
  0,                                      !- Minute 15
  0.550000011920929,                      !- Value Until Time 15
  20,                                     !- Hour 16
  0,                                      !- Minute 16
  0.600000023841858,                      !- Value Until Time 16
  21,                                     !- Hour 17
  0,                                      !- Minute 17
  0.5,                                    !- Value Until Time 17
  22,                                     !- Hour 18
  0,                                      !- Minute 18
  0.550000011920929,                      !- Value Until Time 18
  23,                                     !- Hour 19
  0,                                      !- Minute 19
  0.449999988079071,                      !- Value Until Time 19
  24,                                     !- Hour 20
  0,                                      !- Minute 20
  0.25;                                   !- Value Until Time 20

OS:Schedule:Rule,
  {1016bf34-91d0-4b80-8af4-ac3b70153156}, !- Handle
  Schedule Rule 19,                       !- Name
  {7edac453-1c9a-451d-8f5b-c80bc8495976}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {d5ca738b-b0bb-4383-bc72-1f611b51eb3e}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {d5ca738b-b0bb-4383-bc72-1f611b51eb3e}, !- Handle
  HotelSmall GuestRoom_SHW_Sch Wkdy Day,  !- Name
  {3d8b356c-33d3-4324-baa1-0fde85594d5c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.199999988079071,                      !- Value Until Time 1
  4,                                      !- Hour 2
  0,                                      !- Minute 2
  0.150000005960464,                      !- Value Until Time 2
  5,                                      !- Hour 3
  0,                                      !- Minute 3
  0.199999988079071,                      !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  0.25,                                   !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  0.399999976158142,                      !- Value Until Time 5
  10,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  11,                                     !- Hour 7
  0,                                      !- Minute 7
  0.449999988079071,                      !- Value Until Time 7
  13,                                     !- Hour 8
  0,                                      !- Minute 8
  0.5,                                    !- Value Until Time 8
  14,                                     !- Hour 9
  0,                                      !- Minute 9
  0.449999988079071,                      !- Value Until Time 9
  16,                                     !- Hour 10
  0,                                      !- Minute 10
  0.399999976158142,                      !- Value Until Time 10
  17,                                     !- Hour 11
  0,                                      !- Minute 11
  0.349999994039536,                      !- Value Until Time 11
  18,                                     !- Hour 12
  0,                                      !- Minute 12
  0.400000005960464,                      !- Value Until Time 12
  20,                                     !- Hour 13
  0,                                      !- Minute 13
  0.550000011920929,                      !- Value Until Time 13
  21,                                     !- Hour 14
  0,                                      !- Minute 14
  0.5,                                    !- Value Until Time 14
  22,                                     !- Hour 15
  0,                                      !- Minute 15
  0.550000011920929,                      !- Value Until Time 15
  23,                                     !- Hour 16
  0,                                      !- Minute 16
  0.400000005960464,                      !- Value Until Time 16
  24,                                     !- Hour 17
  0,                                      !- Minute 17
  0.300000011920929;                      !- Value Until Time 17

OS:Node,
  {5689eb5e-559e-4a98-91a2-e75ac437dd83}, !- Handle
  Node 209,                               !- Name
  {e322d548-da98-4f84-ae28-94ec13f0bd5d}, !- Inlet Port
  {6f8b4d74-9922-40c9-9692-685764ac0a93}; !- Outlet Port

OS:Connection,
  {e322d548-da98-4f84-ae28-94ec13f0bd5d}, !- Handle
  {efbecf45-80bf-44fd-a7c0-d5544b7333a5}, !- Name
  {ce4c19a8-f85a-49cb-b12b-e46327db7602}, !- Source Object
  4,                                      !- Outlet Port
  {5689eb5e-559e-4a98-91a2-e75ac437dd83}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d44bac72-85f2-4334-9823-3c248ad39515}, !- Handle
  Node 210,                               !- Name
  {5bfb83d7-e337-43c7-a8de-16b1da3e32c8}, !- Inlet Port
  {96209d43-4b7a-4131-bf6b-4f5920fb4500}; !- Outlet Port

OS:Connection,
  {6f8b4d74-9922-40c9-9692-685764ac0a93}, !- Handle
  {7c2f2b7e-d6d5-467f-8aff-d507c2bdf30c}, !- Name
  {5689eb5e-559e-4a98-91a2-e75ac437dd83}, !- Source Object
  3,                                      !- Outlet Port
  {dadeac1c-eaf8-4a7e-9c7e-9634975f5b5e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5bfb83d7-e337-43c7-a8de-16b1da3e32c8}, !- Handle
  {190989ce-afa2-405c-b941-52d27092a135}, !- Name
  {dadeac1c-eaf8-4a7e-9c7e-9634975f5b5e}, !- Source Object
  3,                                      !- Outlet Port
  {d44bac72-85f2-4334-9823-3c248ad39515}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {96209d43-4b7a-4131-bf6b-4f5920fb4500}, !- Handle
  {59437584-667d-4125-a251-b647c563d388}, !- Name
  {d44bac72-85f2-4334-9823-3c248ad39515}, !- Source Object
  3,                                      !- Outlet Port
  {921f9f12-2e88-4b7b-9e76-98e981da65d2}, !- Target Object
  4;                                      !- Inlet Port

OS:WaterUse:Connections,
  {dc17a240-5630-43e3-8244-07f5d5616218}, !- Handle
  Water Use Connections 2,                !- Name
  {966e6dba-2841-4874-be79-d4597faa5233}, !- Inlet Node Name
  {abe26815-4c74-4904-834e-597a9225bd18}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {2cc9f489-7017-48ff-95e5-f48ff50aaa21}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {c199294f-efc6-422d-a205-7c0fc553e6bb}, !- Handle
  Guestroom102 Service Water Use Def 0.03gal/min, !- Name
  ,                                       !- End-Use Subcategory
  1.84026488783812e-006,                  !- Peak Flow Rate {m3/s}
  {3d74945b-2283-432f-a47e-47d1a8506ba8}, !- Target Temperature Schedule Name
  {0aee6d42-120c-4de3-8bc7-8f5f1970f198}, !- Sensible Fraction Schedule Name
  {77f8da5a-748e-4ee8-b169-e953a5cb16ec}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {0aee6d42-120c-4de3-8bc7-8f5f1970f198}, !- Handle
  Schedule Ruleset 6,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {5588669b-d98e-409a-8a3c-ea3ce061bfb4}; !- Default Day Schedule Name

OS:Schedule:Day,
  {5588669b-d98e-409a-8a3c-ea3ce061bfb4}, !- Handle
  Schedule Day 68,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {77f8da5a-748e-4ee8-b169-e953a5cb16ec}, !- Handle
  Schedule Ruleset 7,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {802c6dea-74f3-47eb-8435-a7d77f1d3bbc}; !- Default Day Schedule Name

OS:Schedule:Day,
  {802c6dea-74f3-47eb-8435-a7d77f1d3bbc}, !- Handle
  Schedule Day 69,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {3d74945b-2283-432f-a47e-47d1a8506ba8}, !- Handle
  Schedule Ruleset 8,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {5651648b-267b-477d-8c31-570612059026}; !- Default Day Schedule Name

OS:Schedule:Day,
  {5651648b-267b-477d-8c31-570612059026}, !- Handle
  Schedule Day 70,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  43.3;                                   !- Value Until Time 1

OS:WaterUse:Equipment,
  {2cc9f489-7017-48ff-95e5-f48ff50aaa21}, !- Handle
  Guestroom102 Service Water Use 0.03gal/min, !- Name
  {c199294f-efc6-422d-a205-7c0fc553e6bb}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {7edac453-1c9a-451d-8f5b-c80bc8495976}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {0a6c3d28-3339-4221-979a-8b08d96f3f01}, !- Handle
  Node 211,                               !- Name
  {a847d483-1cac-4be5-9267-357087eda6d0}, !- Inlet Port
  {966e6dba-2841-4874-be79-d4597faa5233}; !- Outlet Port

OS:Connection,
  {a847d483-1cac-4be5-9267-357087eda6d0}, !- Handle
  {80349e3e-4394-4623-ad6f-e04d2aa83dbf}, !- Name
  {ce4c19a8-f85a-49cb-b12b-e46327db7602}, !- Source Object
  5,                                      !- Outlet Port
  {0a6c3d28-3339-4221-979a-8b08d96f3f01}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {6b3bfc53-4535-459b-8c49-d78b99e7de72}, !- Handle
  Node 212,                               !- Name
  {abe26815-4c74-4904-834e-597a9225bd18}, !- Inlet Port
  {9a5caf1f-b6c5-447d-a54f-1d2508f45bcb}; !- Outlet Port

OS:Connection,
  {966e6dba-2841-4874-be79-d4597faa5233}, !- Handle
  {9ad6d6ab-b844-423d-b79d-fc79fe1ad0b1}, !- Name
  {0a6c3d28-3339-4221-979a-8b08d96f3f01}, !- Source Object
  3,                                      !- Outlet Port
  {dc17a240-5630-43e3-8244-07f5d5616218}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {abe26815-4c74-4904-834e-597a9225bd18}, !- Handle
  {cc0b2532-ea9e-4555-806b-ccb1b0d4164e}, !- Name
  {dc17a240-5630-43e3-8244-07f5d5616218}, !- Source Object
  3,                                      !- Outlet Port
  {6b3bfc53-4535-459b-8c49-d78b99e7de72}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9a5caf1f-b6c5-447d-a54f-1d2508f45bcb}, !- Handle
  {c3386f94-836a-4d0b-aa45-c83448c072db}, !- Name
  {6b3bfc53-4535-459b-8c49-d78b99e7de72}, !- Source Object
  3,                                      !- Outlet Port
  {921f9f12-2e88-4b7b-9e76-98e981da65d2}, !- Target Object
  5;                                      !- Inlet Port

OS:WaterUse:Connections,
  {9f942f24-c53c-4ee7-838e-733819866453}, !- Handle
  Water Use Connections 3,                !- Name
  {77905265-371f-45cc-b7d1-b7f81431e895}, !- Inlet Node Name
  {b78ffe9b-eaa4-4e08-ba59-bb9283955285}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {84f7206d-037a-4a74-9522-925d93cb8208}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {a73a67f2-63fa-43d3-bf10-307ef26d16c0}, !- Handle
  Guestroom103 Service Water Use Def 0.03gal/min, !- Name
  ,                                       !- End-Use Subcategory
  1.84026488783813e-006,                  !- Peak Flow Rate {m3/s}
  {fd66af78-f564-4d2f-8a6c-f78baea9d8c0}, !- Target Temperature Schedule Name
  {a45514cd-2402-46d1-acb9-81ae15e4c68e}, !- Sensible Fraction Schedule Name
  {5877ba75-2812-4f8d-a4aa-17c811862952}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {a45514cd-2402-46d1-acb9-81ae15e4c68e}, !- Handle
  Schedule Ruleset 9,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {6d432f88-659a-489b-acad-344152e7b059}; !- Default Day Schedule Name

OS:Schedule:Day,
  {6d432f88-659a-489b-acad-344152e7b059}, !- Handle
  Schedule Day 71,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {5877ba75-2812-4f8d-a4aa-17c811862952}, !- Handle
  Schedule Ruleset 10,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {7567814d-0ee4-4de8-8082-5055dd16c219}; !- Default Day Schedule Name

OS:Schedule:Day,
  {7567814d-0ee4-4de8-8082-5055dd16c219}, !- Handle
  Schedule Day 72,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {fd66af78-f564-4d2f-8a6c-f78baea9d8c0}, !- Handle
  Schedule Ruleset 11,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {ee891c2c-1cfa-4b75-8d0f-a619d1c03eec}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ee891c2c-1cfa-4b75-8d0f-a619d1c03eec}, !- Handle
  Schedule Day 73,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  43.3;                                   !- Value Until Time 1

OS:WaterUse:Equipment,
  {84f7206d-037a-4a74-9522-925d93cb8208}, !- Handle
  Guestroom103 Service Water Use 0.03gal/min, !- Name
  {a73a67f2-63fa-43d3-bf10-307ef26d16c0}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {7edac453-1c9a-451d-8f5b-c80bc8495976}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {ae0c9bc3-5bbc-413c-8777-9d14d93f70af}, !- Handle
  Node 213,                               !- Name
  {0e901291-0ad7-4602-8c38-4dc376ebe5ed}, !- Inlet Port
  {77905265-371f-45cc-b7d1-b7f81431e895}; !- Outlet Port

OS:Connection,
  {0e901291-0ad7-4602-8c38-4dc376ebe5ed}, !- Handle
  {a42bf589-793a-46e6-8ab6-6dd477a4784f}, !- Name
  {ce4c19a8-f85a-49cb-b12b-e46327db7602}, !- Source Object
  6,                                      !- Outlet Port
  {ae0c9bc3-5bbc-413c-8777-9d14d93f70af}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {2e885472-f26c-43e8-8d0d-e2c72c6f66f0}, !- Handle
  Node 214,                               !- Name
  {b78ffe9b-eaa4-4e08-ba59-bb9283955285}, !- Inlet Port
  {00c44392-ef54-4e71-931b-c8c30dffa646}; !- Outlet Port

OS:Connection,
  {77905265-371f-45cc-b7d1-b7f81431e895}, !- Handle
  {24582b1b-0182-4dad-afbb-b83d1d59429d}, !- Name
  {ae0c9bc3-5bbc-413c-8777-9d14d93f70af}, !- Source Object
  3,                                      !- Outlet Port
  {9f942f24-c53c-4ee7-838e-733819866453}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b78ffe9b-eaa4-4e08-ba59-bb9283955285}, !- Handle
  {e25244f0-1c0a-41c5-93b7-5ff8ac696790}, !- Name
  {9f942f24-c53c-4ee7-838e-733819866453}, !- Source Object
  3,                                      !- Outlet Port
  {2e885472-f26c-43e8-8d0d-e2c72c6f66f0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {00c44392-ef54-4e71-931b-c8c30dffa646}, !- Handle
  {f28f2d62-19af-43c4-afbf-19227d841f41}, !- Name
  {2e885472-f26c-43e8-8d0d-e2c72c6f66f0}, !- Source Object
  3,                                      !- Outlet Port
  {921f9f12-2e88-4b7b-9e76-98e981da65d2}, !- Target Object
  6;                                      !- Inlet Port

OS:WaterUse:Connections,
  {b113a40b-0301-4e72-98f1-e03bdf32b04a}, !- Handle
  Water Use Connections 4,                !- Name
  {1945f89a-a596-4e87-a9eb-8878346ede51}, !- Inlet Node Name
  {20616103-0066-4ebc-9664-82e3f537024e}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {f99893d5-787e-40ef-8f18-87d95ed3b779}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {500431ee-937c-44ed-8e17-0295381706ab}, !- Handle
  Guestroom104 Service Water Use Def 0.03gal/min, !- Name
  ,                                       !- End-Use Subcategory
  1.84013072840911e-006,                  !- Peak Flow Rate {m3/s}
  {f2dc858b-ae68-4a37-a0f6-4e4fa92e1531}, !- Target Temperature Schedule Name
  {93ff21ce-cad3-42ed-9594-d80f4646ec3c}, !- Sensible Fraction Schedule Name
  {f44687e7-769c-4079-ba3e-d8b4127e1e8d}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {93ff21ce-cad3-42ed-9594-d80f4646ec3c}, !- Handle
  Schedule Ruleset 12,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {632b83ff-b429-405c-a6a1-c8e2c64180b2}; !- Default Day Schedule Name

OS:Schedule:Day,
  {632b83ff-b429-405c-a6a1-c8e2c64180b2}, !- Handle
  Schedule Day 74,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {f44687e7-769c-4079-ba3e-d8b4127e1e8d}, !- Handle
  Schedule Ruleset 13,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {c59f7258-e435-480a-83b6-7c680d4d7213}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c59f7258-e435-480a-83b6-7c680d4d7213}, !- Handle
  Schedule Day 75,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {f2dc858b-ae68-4a37-a0f6-4e4fa92e1531}, !- Handle
  Schedule Ruleset 14,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {5697fd0f-a7e9-4760-b87b-08ff50fce445}; !- Default Day Schedule Name

OS:Schedule:Day,
  {5697fd0f-a7e9-4760-b87b-08ff50fce445}, !- Handle
  Schedule Day 76,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  43.3;                                   !- Value Until Time 1

OS:WaterUse:Equipment,
  {f99893d5-787e-40ef-8f18-87d95ed3b779}, !- Handle
  Guestroom104 Service Water Use 0.03gal/min, !- Name
  {500431ee-937c-44ed-8e17-0295381706ab}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {7edac453-1c9a-451d-8f5b-c80bc8495976}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {625467f6-a046-4054-b45c-d1973f4ca336}, !- Handle
