  Node 215,                               !- Name
  {c9de88a7-0597-477b-aa79-44e898f73969}, !- Inlet Port
  {1945f89a-a596-4e87-a9eb-8878346ede51}; !- Outlet Port

OS:Connection,
  {c9de88a7-0597-477b-aa79-44e898f73969}, !- Handle
  {fe6ad8ac-124d-480e-bf04-00cd9d09aa62}, !- Name
  {ce4c19a8-f85a-49cb-b12b-e46327db7602}, !- Source Object
  7,                                      !- Outlet Port
  {625467f6-a046-4054-b45c-d1973f4ca336}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c75a54db-12b4-4478-813b-3f6a98fb235a}, !- Handle
  Node 216,                               !- Name
  {20616103-0066-4ebc-9664-82e3f537024e}, !- Inlet Port
  {ca85785d-0e5b-4264-a319-e66fe4e85351}; !- Outlet Port

OS:Connection,
  {1945f89a-a596-4e87-a9eb-8878346ede51}, !- Handle
  {2cad287d-1e79-4b36-b498-67329e27b32f}, !- Name
  {625467f6-a046-4054-b45c-d1973f4ca336}, !- Source Object
  3,                                      !- Outlet Port
  {b113a40b-0301-4e72-98f1-e03bdf32b04a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {20616103-0066-4ebc-9664-82e3f537024e}, !- Handle
  {b5961d04-eb2a-40ed-852d-2d7facefac7e}, !- Name
  {b113a40b-0301-4e72-98f1-e03bdf32b04a}, !- Source Object
  3,                                      !- Outlet Port
  {c75a54db-12b4-4478-813b-3f6a98fb235a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ca85785d-0e5b-4264-a319-e66fe4e85351}, !- Handle
  {2033cc6b-a01c-44e5-a163-4d06339a48aa}, !- Name
  {c75a54db-12b4-4478-813b-3f6a98fb235a}, !- Source Object
  3,                                      !- Outlet Port
  {921f9f12-2e88-4b7b-9e76-98e981da65d2}, !- Target Object
  7;                                      !- Inlet Port

OS:WaterUse:Connections,
  {9662e03c-9ea8-4138-9aa6-9919900f5ab5}, !- Handle
  Water Use Connections 5,                !- Name
  {161d522a-610f-458c-94bd-7b92dfe38560}, !- Inlet Node Name
  {64942e51-01e4-4fbd-81cd-4a60c21acc38}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {a3eb6f9c-3865-4991-9376-eeb2d0ba08a8}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {e94df7a5-be9a-422b-995a-02670039c26a}, !- Handle
  Guestroom105 Service Water Use Def 0.03gal/min, !- Name
  ,                                       !- End-Use Subcategory
  1.8401307284091e-006,                   !- Peak Flow Rate {m3/s}
  {6f9e0c33-08c3-4aff-aa1d-01325f6c370f}, !- Target Temperature Schedule Name
  {75f28edc-d4b5-4d36-afc8-ee545b8a4377}, !- Sensible Fraction Schedule Name
  {52965dd5-b17b-4068-b858-26b41e971252}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {75f28edc-d4b5-4d36-afc8-ee545b8a4377}, !- Handle
  Schedule Ruleset 15,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {ee7a8522-139b-44a1-8e23-4fb6101331e4}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ee7a8522-139b-44a1-8e23-4fb6101331e4}, !- Handle
  Schedule Day 77,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {52965dd5-b17b-4068-b858-26b41e971252}, !- Handle
  Schedule Ruleset 16,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {aeed8dd7-087b-43a3-9b56-4a1bb7fde19f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {aeed8dd7-087b-43a3-9b56-4a1bb7fde19f}, !- Handle
  Schedule Day 78,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {6f9e0c33-08c3-4aff-aa1d-01325f6c370f}, !- Handle
  Schedule Ruleset 17,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {a79cf5fa-4b82-4926-87ef-5f5858a2c844}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a79cf5fa-4b82-4926-87ef-5f5858a2c844}, !- Handle
  Schedule Day 79,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  43.3;                                   !- Value Until Time 1

OS:WaterUse:Equipment,
  {a3eb6f9c-3865-4991-9376-eeb2d0ba08a8}, !- Handle
  Guestroom105 Service Water Use 0.03gal/min, !- Name
  {e94df7a5-be9a-422b-995a-02670039c26a}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {7edac453-1c9a-451d-8f5b-c80bc8495976}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {51b84111-b35c-439b-bebc-794580d421dc}, !- Handle
  Node 217,                               !- Name
  {d22dde7e-b6fd-4465-95b6-53d0efeab1d5}, !- Inlet Port
  {161d522a-610f-458c-94bd-7b92dfe38560}; !- Outlet Port

OS:Connection,
  {d22dde7e-b6fd-4465-95b6-53d0efeab1d5}, !- Handle
  {2e206fff-3252-491a-b52b-2f9a178d020f}, !- Name
  {ce4c19a8-f85a-49cb-b12b-e46327db7602}, !- Source Object
  8,                                      !- Outlet Port
  {51b84111-b35c-439b-bebc-794580d421dc}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {cc88703f-c8b7-44e5-b1bb-3ac617d755f8}, !- Handle
  Node 218,                               !- Name
  {64942e51-01e4-4fbd-81cd-4a60c21acc38}, !- Inlet Port
  {6954f53d-39bf-4923-bbae-b60216ece4c4}; !- Outlet Port

OS:Connection,
  {161d522a-610f-458c-94bd-7b92dfe38560}, !- Handle
  {74ddfa1d-9a95-4e63-85f3-4c883c098759}, !- Name
  {51b84111-b35c-439b-bebc-794580d421dc}, !- Source Object
  3,                                      !- Outlet Port
  {9662e03c-9ea8-4138-9aa6-9919900f5ab5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {64942e51-01e4-4fbd-81cd-4a60c21acc38}, !- Handle
  {9f70c0cc-f7be-4873-b72c-44311f6eea0d}, !- Name
  {9662e03c-9ea8-4138-9aa6-9919900f5ab5}, !- Source Object
  3,                                      !- Outlet Port
  {cc88703f-c8b7-44e5-b1bb-3ac617d755f8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6954f53d-39bf-4923-bbae-b60216ece4c4}, !- Handle
  {804bd806-01b2-46cf-811f-7f037ad507ef}, !- Name
  {cc88703f-c8b7-44e5-b1bb-3ac617d755f8}, !- Source Object
  3,                                      !- Outlet Port
  {921f9f12-2e88-4b7b-9e76-98e981da65d2}, !- Target Object
  8;                                      !- Inlet Port

OS:WaterUse:Connections,
  {9aa972bb-be9b-402f-a80e-0c407cc8371b}, !- Handle
  Water Use Connections 6,                !- Name
  {8a104879-1fe5-4d71-b9b1-e3feb45f6554}, !- Inlet Node Name
  {0267a1c7-d557-4fac-9cf6-6c3f5d6f7f0d}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {6c5ad9e8-6fe8-4699-95e1-e3a5b2ab290d}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {ae0dbfca-97d5-4d76-890d-4df04a4058fd}, !- Handle
  Guestroom201 Service Water Use Def 0.03gal/min, !- Name
  ,                                       !- End-Use Subcategory
  1.84026488783812e-006,                  !- Peak Flow Rate {m3/s}
  {88e25f0a-e005-4f41-baef-af5d8f9baa85}, !- Target Temperature Schedule Name
  {8aa0007d-0b42-45fd-8ddd-0b417df482bc}, !- Sensible Fraction Schedule Name
  {1d3aa887-24b0-4970-b436-e99f138397ca}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {8aa0007d-0b42-45fd-8ddd-0b417df482bc}, !- Handle
  Schedule Ruleset 18,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {d1cd76e6-79c1-437f-aa74-5483f69dd2b4}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d1cd76e6-79c1-437f-aa74-5483f69dd2b4}, !- Handle
  Schedule Day 80,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {1d3aa887-24b0-4970-b436-e99f138397ca}, !- Handle
  Schedule Ruleset 19,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {97ee56cf-7f8a-4a99-b1ef-b3cd9c48e785}; !- Default Day Schedule Name

OS:Schedule:Day,
  {97ee56cf-7f8a-4a99-b1ef-b3cd9c48e785}, !- Handle
  Schedule Day 81,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {88e25f0a-e005-4f41-baef-af5d8f9baa85}, !- Handle
  Schedule Ruleset 20,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {08799e23-0dab-4b67-8c86-9751e4284329}; !- Default Day Schedule Name

OS:Schedule:Day,
  {08799e23-0dab-4b67-8c86-9751e4284329}, !- Handle
  Schedule Day 82,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  43.3;                                   !- Value Until Time 1

OS:WaterUse:Equipment,
  {6c5ad9e8-6fe8-4699-95e1-e3a5b2ab290d}, !- Handle
  Guestroom201 Service Water Use 0.03gal/min, !- Name
  {ae0dbfca-97d5-4d76-890d-4df04a4058fd}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {7edac453-1c9a-451d-8f5b-c80bc8495976}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {50d6a2e7-c971-433c-9280-4d31a45eea02}, !- Handle
  Node 219,                               !- Name
  {f98cae54-e584-4f11-af29-190bf0d0ab64}, !- Inlet Port
  {8a104879-1fe5-4d71-b9b1-e3feb45f6554}; !- Outlet Port

OS:Connection,
  {f98cae54-e584-4f11-af29-190bf0d0ab64}, !- Handle
  {b94e8a73-c700-4521-9346-16821e332e55}, !- Name
  {ce4c19a8-f85a-49cb-b12b-e46327db7602}, !- Source Object
  9,                                      !- Outlet Port
  {50d6a2e7-c971-433c-9280-4d31a45eea02}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {5329c6ac-aad3-45f3-87eb-414c876f34e7}, !- Handle
  Node 220,                               !- Name
  {0267a1c7-d557-4fac-9cf6-6c3f5d6f7f0d}, !- Inlet Port
  {47e10128-bb66-4149-9c7f-70afb842f872}; !- Outlet Port

OS:Connection,
  {8a104879-1fe5-4d71-b9b1-e3feb45f6554}, !- Handle
  {662dd9a8-01b0-4e6d-8934-85b4511cd1c0}, !- Name
  {50d6a2e7-c971-433c-9280-4d31a45eea02}, !- Source Object
  3,                                      !- Outlet Port
  {9aa972bb-be9b-402f-a80e-0c407cc8371b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0267a1c7-d557-4fac-9cf6-6c3f5d6f7f0d}, !- Handle
  {8ade7f8e-b630-4a33-b926-eb6cfa23a753}, !- Name
  {9aa972bb-be9b-402f-a80e-0c407cc8371b}, !- Source Object
  3,                                      !- Outlet Port
  {5329c6ac-aad3-45f3-87eb-414c876f34e7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {47e10128-bb66-4149-9c7f-70afb842f872}, !- Handle
  {e6453f8f-4cd5-45c2-aaa3-5c92aabfca50}, !- Name
  {5329c6ac-aad3-45f3-87eb-414c876f34e7}, !- Source Object
  3,                                      !- Outlet Port
  {921f9f12-2e88-4b7b-9e76-98e981da65d2}, !- Target Object
  9;                                      !- Inlet Port

OS:WaterUse:Connections,
  {458ce24f-62a4-472d-b8f8-7246ce060eb5}, !- Handle
  Water Use Connections 7,                !- Name
  {b6579d6a-1843-4589-aef3-6acd79d00d6d}, !- Inlet Node Name
  {fd181e9f-ba6d-4615-8d8f-cd0318389574}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {a0518440-fbb6-4bad-98f9-298ec104969f}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {79a8f1b8-05f1-402a-8637-6e3f52db58f9}, !- Handle
  Guestroom202_205 Service Water Use Def 0.12gal/min, !- Name
  ,                                       !- End-Use Subcategory
  7.3610595513525e-006,                   !- Peak Flow Rate {m3/s}
  {163f0af0-0abc-4d20-b5e5-6750a240b454}, !- Target Temperature Schedule Name
  {29aec5f4-b1b9-4390-bbe4-22e46348f017}, !- Sensible Fraction Schedule Name
  {8df7c0b6-49a2-4022-887e-50c25b5a3deb}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {29aec5f4-b1b9-4390-bbe4-22e46348f017}, !- Handle
  Schedule Ruleset 21,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {b41d1f8d-4ae9-44ad-8a1b-cd01cd8e3959}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b41d1f8d-4ae9-44ad-8a1b-cd01cd8e3959}, !- Handle
  Schedule Day 83,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {8df7c0b6-49a2-4022-887e-50c25b5a3deb}, !- Handle
  Schedule Ruleset 22,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {c43d3035-4520-4e8d-a096-03a2f97ea5b9}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c43d3035-4520-4e8d-a096-03a2f97ea5b9}, !- Handle
  Schedule Day 84,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {163f0af0-0abc-4d20-b5e5-6750a240b454}, !- Handle
  Schedule Ruleset 23,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {94c53bf0-cff5-431b-ab6e-47da01a27af8}; !- Default Day Schedule Name

OS:Schedule:Day,
  {94c53bf0-cff5-431b-ab6e-47da01a27af8}, !- Handle
  Schedule Day 85,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  43.3;                                   !- Value Until Time 1

OS:WaterUse:Equipment,
  {a0518440-fbb6-4bad-98f9-298ec104969f}, !- Handle
  Guestroom202_205 Service Water Use 0.12gal/min, !- Name
  {79a8f1b8-05f1-402a-8637-6e3f52db58f9}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {7edac453-1c9a-451d-8f5b-c80bc8495976}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {dbbaf66c-de4e-4cae-bc15-3373d5d1f73f}, !- Handle
  Node 221,                               !- Name
  {81688067-422e-4961-b94a-277e1b57b9c4}, !- Inlet Port
  {b6579d6a-1843-4589-aef3-6acd79d00d6d}; !- Outlet Port

OS:Connection,
  {81688067-422e-4961-b94a-277e1b57b9c4}, !- Handle
  {3f8047f8-b2a1-4855-800b-d2e3fdc3724e}, !- Name
  {ce4c19a8-f85a-49cb-b12b-e46327db7602}, !- Source Object
  10,                                     !- Outlet Port
  {dbbaf66c-de4e-4cae-bc15-3373d5d1f73f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e5b0c97d-ed1d-4d74-9c96-7335c4a75800}, !- Handle
  Node 222,                               !- Name
  {fd181e9f-ba6d-4615-8d8f-cd0318389574}, !- Inlet Port
  {12133ea7-7bac-493d-aa42-a76346ccafeb}; !- Outlet Port

OS:Connection,
  {b6579d6a-1843-4589-aef3-6acd79d00d6d}, !- Handle
  {9b144844-fe58-4426-8469-bc7875e5e024}, !- Name
  {dbbaf66c-de4e-4cae-bc15-3373d5d1f73f}, !- Source Object
  3,                                      !- Outlet Port
  {458ce24f-62a4-472d-b8f8-7246ce060eb5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fd181e9f-ba6d-4615-8d8f-cd0318389574}, !- Handle
  {95daeb89-2c97-4f6e-bbeb-eea6c34123eb}, !- Name
  {458ce24f-62a4-472d-b8f8-7246ce060eb5}, !- Source Object
  3,                                      !- Outlet Port
  {e5b0c97d-ed1d-4d74-9c96-7335c4a75800}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {12133ea7-7bac-493d-aa42-a76346ccafeb}, !- Handle
  {e1c829e2-a18c-4975-936b-f536a854e8dd}, !- Name
  {e5b0c97d-ed1d-4d74-9c96-7335c4a75800}, !- Source Object
  3,                                      !- Outlet Port
  {921f9f12-2e88-4b7b-9e76-98e981da65d2}, !- Target Object
  10;                                     !- Inlet Port

OS:WaterUse:Connections,
  {2cc5cfe3-4055-4726-abde-3095b8960609}, !- Handle
  Water Use Connections 8,                !- Name
  {01a693ff-48c3-457f-929e-504baebed307}, !- Inlet Node Name
  {4bd34164-2135-4fcc-9a2f-59b7229984c6}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {673d17bb-32a7-464a-9b51-a33dd6fab5f5}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {67715af6-580e-4767-9663-1dd58a44d749}, !- Handle
  Guestroom206_208 Service Water Use Def 0.09gal/min, !- Name
  ,                                       !- End-Use Subcategory
  5.9454711760924e-006,                   !- Peak Flow Rate {m3/s}
  {8a96cecc-ed9d-4783-b8c1-8b1f37a0ab93}, !- Target Temperature Schedule Name
  {d2da7f8f-8f9a-4d97-8186-98b3299302dd}, !- Sensible Fraction Schedule Name
  {d80fbf3a-4a98-47ad-91ef-968ca2b4796c}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {d2da7f8f-8f9a-4d97-8186-98b3299302dd}, !- Handle
  Schedule Ruleset 24,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {73a9f70a-f2e9-4c87-a045-15290e7ffd77}; !- Default Day Schedule Name

OS:Schedule:Day,
  {73a9f70a-f2e9-4c87-a045-15290e7ffd77}, !- Handle
  Schedule Day 86,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {d80fbf3a-4a98-47ad-91ef-968ca2b4796c}, !- Handle
  Schedule Ruleset 25,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {587942fb-35a1-43c3-bf4e-73386aecb59c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {587942fb-35a1-43c3-bf4e-73386aecb59c}, !- Handle
  Schedule Day 87,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {8a96cecc-ed9d-4783-b8c1-8b1f37a0ab93}, !- Handle
  Schedule Ruleset 26,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {e12ee487-61e2-47cc-a38d-2b03097e6e42}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e12ee487-61e2-47cc-a38d-2b03097e6e42}, !- Handle
  Schedule Day 88,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  43.3;                                   !- Value Until Time 1

OS:WaterUse:Equipment,
  {673d17bb-32a7-464a-9b51-a33dd6fab5f5}, !- Handle
  Guestroom206_208 Service Water Use 0.09gal/min, !- Name
  {67715af6-580e-4767-9663-1dd58a44d749}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {7edac453-1c9a-451d-8f5b-c80bc8495976}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {db34652c-16eb-4624-912f-ff04bd7f3001}, !- Handle
  Node 223,                               !- Name
  {81f6c315-6a51-4816-a117-9a4dfc819043}, !- Inlet Port
  {01a693ff-48c3-457f-929e-504baebed307}; !- Outlet Port

OS:Connection,
  {81f6c315-6a51-4816-a117-9a4dfc819043}, !- Handle
  {d3ec9285-b3c4-49ce-b877-2a85180df310}, !- Name
  {ce4c19a8-f85a-49cb-b12b-e46327db7602}, !- Source Object
  11,                                     !- Outlet Port
  {db34652c-16eb-4624-912f-ff04bd7f3001}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {919bf175-9410-400b-af45-9de0e6d4dd3f}, !- Handle
  Node 224,                               !- Name
  {4bd34164-2135-4fcc-9a2f-59b7229984c6}, !- Inlet Port
  {3f60fc95-ed86-473e-a194-bf6f2c2f79b8}; !- Outlet Port

OS:Connection,
  {01a693ff-48c3-457f-929e-504baebed307}, !- Handle
  {6453c18e-8ef1-4271-8cf0-2a8055e60ad6}, !- Name
  {db34652c-16eb-4624-912f-ff04bd7f3001}, !- Source Object
  3,                                      !- Outlet Port
  {2cc5cfe3-4055-4726-abde-3095b8960609}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4bd34164-2135-4fcc-9a2f-59b7229984c6}, !- Handle
  {d1a4448c-7a4e-48fb-9a51-59a65b148fd3}, !- Name
  {2cc5cfe3-4055-4726-abde-3095b8960609}, !- Source Object
  3,                                      !- Outlet Port
  {919bf175-9410-400b-af45-9de0e6d4dd3f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3f60fc95-ed86-473e-a194-bf6f2c2f79b8}, !- Handle
  {766bc4c3-9944-46a3-8cde-4a9490cb96e0}, !- Name
  {919bf175-9410-400b-af45-9de0e6d4dd3f}, !- Source Object
  3,                                      !- Outlet Port
  {921f9f12-2e88-4b7b-9e76-98e981da65d2}, !- Target Object
  11;                                     !- Inlet Port

OS:WaterUse:Connections,
  {a1a0767c-ac9a-4441-b8f3-1debc43144d5}, !- Handle
  Water Use Connections 9,                !- Name
  {52a30b76-5e59-4d50-ab12-6ef8008572a9}, !- Inlet Node Name
  {bd2648c5-2235-49f5-a399-e667fa5373fa}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {b1bab04f-efd8-41d7-b602-25429310d300}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {6f94e824-bd96-4653-bd94-6a59e660d348}, !- Handle
  Guestroom209_212 Service Water Use Def 0.12gal/min, !- Name
  ,                                       !- End-Use Subcategory
  7.3610595513525e-006,                   !- Peak Flow Rate {m3/s}
  {8247c779-94fa-4a45-8887-fb4b4617cf75}, !- Target Temperature Schedule Name
  {1ff3ce32-2d32-4752-9a47-f2fe80f63703}, !- Sensible Fraction Schedule Name
  {4810e572-2369-4267-bcb6-fae5013c7e53}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {1ff3ce32-2d32-4752-9a47-f2fe80f63703}, !- Handle
  Schedule Ruleset 27,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {cf5a99ad-9ed8-444f-b5ce-23c66471f491}; !- Default Day Schedule Name

OS:Schedule:Day,
  {cf5a99ad-9ed8-444f-b5ce-23c66471f491}, !- Handle
  Schedule Day 89,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {4810e572-2369-4267-bcb6-fae5013c7e53}, !- Handle
  Schedule Ruleset 28,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {f7c5b621-eb86-4cf5-a99a-a9b13cc60fb8}; !- Default Day Schedule Name

OS:Schedule:Day,
  {f7c5b621-eb86-4cf5-a99a-a9b13cc60fb8}, !- Handle
  Schedule Day 90,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {8247c779-94fa-4a45-8887-fb4b4617cf75}, !- Handle
  Schedule Ruleset 29,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {7ca6209b-37b0-4116-a614-aba989fb35ec}; !- Default Day Schedule Name

OS:Schedule:Day,
  {7ca6209b-37b0-4116-a614-aba989fb35ec}, !- Handle
  Schedule Day 91,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  43.3;                                   !- Value Until Time 1

OS:WaterUse:Equipment,
  {b1bab04f-efd8-41d7-b602-25429310d300}, !- Handle
  Guestroom209_212 Service Water Use 0.12gal/min, !- Name
  {6f94e824-bd96-4653-bd94-6a59e660d348}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {7edac453-1c9a-451d-8f5b-c80bc8495976}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {7ba9b63f-a795-4589-abea-a35459e212a4}, !- Handle
  Node 225,                               !- Name
  {9e13af56-6a76-472e-a1e8-c27fc367dbaf}, !- Inlet Port
  {52a30b76-5e59-4d50-ab12-6ef8008572a9}; !- Outlet Port

OS:Connection,
  {9e13af56-6a76-472e-a1e8-c27fc367dbaf}, !- Handle
  {362408d8-ee31-4029-ae6f-7ba0df1108d1}, !- Name
  {ce4c19a8-f85a-49cb-b12b-e46327db7602}, !- Source Object
  12,                                     !- Outlet Port
  {7ba9b63f-a795-4589-abea-a35459e212a4}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {985f5a5d-b5fe-43fe-a214-7acab3fb26ac}, !- Handle
  Node 226,                               !- Name
  {bd2648c5-2235-49f5-a399-e667fa5373fa}, !- Inlet Port
  {f3889ebe-8ccf-4fbf-97bc-ff3a61631875}; !- Outlet Port

OS:Connection,
  {52a30b76-5e59-4d50-ab12-6ef8008572a9}, !- Handle
  {990d1bf3-1419-4eba-b40b-a88eb494d63a}, !- Name
  {7ba9b63f-a795-4589-abea-a35459e212a4}, !- Source Object
  3,                                      !- Outlet Port
  {a1a0767c-ac9a-4441-b8f3-1debc43144d5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bd2648c5-2235-49f5-a399-e667fa5373fa}, !- Handle
  {2910241d-4c90-4a14-979c-009a1dcb3c35}, !- Name
  {a1a0767c-ac9a-4441-b8f3-1debc43144d5}, !- Source Object
  3,                                      !- Outlet Port
  {985f5a5d-b5fe-43fe-a214-7acab3fb26ac}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f3889ebe-8ccf-4fbf-97bc-ff3a61631875}, !- Handle
  {eb6f5893-04dd-49e2-9cdf-3e167d5b6f92}, !- Name
  {985f5a5d-b5fe-43fe-a214-7acab3fb26ac}, !- Source Object
  3,                                      !- Outlet Port
  {921f9f12-2e88-4b7b-9e76-98e981da65d2}, !- Target Object
  12;                                     !- Inlet Port

OS:WaterUse:Connections,
  {4ce2ce83-b297-434e-b865-b379905284ed}, !- Handle
  Water Use Connections 10,               !- Name
  {a96b7209-f8d3-43fd-8c0f-8c3203ecfb8a}, !- Inlet Node Name
  {de8300cc-81df-405c-bc79-7f4dd17b77bb}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {aa07e596-3802-4caa-b086-c6b7db7b8779}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {70b28022-617e-46a7-a6dd-a70ff1746317}, !- Handle
  Guestroom213 Service Water Use Def 0.03gal/min, !- Name
  ,                                       !- End-Use Subcategory
  1.84026488783813e-006,                  !- Peak Flow Rate {m3/s}
  {981f71a4-8ee0-493b-b9af-3521cb54ac7a}, !- Target Temperature Schedule Name
  {7da4934f-5b09-45a8-88ab-5a84726ec4a4}, !- Sensible Fraction Schedule Name
  {d43dc037-f3a0-4c25-8fd4-40f0e64d95b9}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {7da4934f-5b09-45a8-88ab-5a84726ec4a4}, !- Handle
  Schedule Ruleset 30,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {bceb3b23-8783-40e6-a51f-92634b794a04}; !- Default Day Schedule Name

OS:Schedule:Day,
  {bceb3b23-8783-40e6-a51f-92634b794a04}, !- Handle
  Schedule Day 92,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {d43dc037-f3a0-4c25-8fd4-40f0e64d95b9}, !- Handle
  Schedule Ruleset 31,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {925d0067-0778-494f-98c3-3fcf4ab3255a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {925d0067-0778-494f-98c3-3fcf4ab3255a}, !- Handle
  Schedule Day 93,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {981f71a4-8ee0-493b-b9af-3521cb54ac7a}, !- Handle
  Schedule Ruleset 32,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {e2a292d1-7ebb-4187-944b-360ff1d417f5}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e2a292d1-7ebb-4187-944b-360ff1d417f5}, !- Handle
  Schedule Day 94,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  43.3;                                   !- Value Until Time 1

OS:WaterUse:Equipment,
  {aa07e596-3802-4caa-b086-c6b7db7b8779}, !- Handle
  Guestroom213 Service Water Use 0.03gal/min, !- Name
  {70b28022-617e-46a7-a6dd-a70ff1746317}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {7edac453-1c9a-451d-8f5b-c80bc8495976}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {ffc525ff-9271-4995-8ccf-318c5061967a}, !- Handle
  Node 227,                               !- Name
  {b118d32f-c10b-48dc-a6ff-611895c8ded3}, !- Inlet Port
  {a96b7209-f8d3-43fd-8c0f-8c3203ecfb8a}; !- Outlet Port

OS:Connection,
  {b118d32f-c10b-48dc-a6ff-611895c8ded3}, !- Handle
  {cb9ea139-2c17-4c1b-8d8a-8d7ed88e6851}, !- Name
  {ce4c19a8-f85a-49cb-b12b-e46327db7602}, !- Source Object
  13,                                     !- Outlet Port
  {ffc525ff-9271-4995-8ccf-318c5061967a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {38ab616c-9c3e-471c-815a-5e969de42696}, !- Handle
  Node 228,                               !- Name
  {de8300cc-81df-405c-bc79-7f4dd17b77bb}, !- Inlet Port
  {c90d1b32-293b-40f5-bc10-c4ccefac4f1d}; !- Outlet Port

OS:Connection,
  {a96b7209-f8d3-43fd-8c0f-8c3203ecfb8a}, !- Handle
  {5ce573e1-a085-44b3-85da-e306aa4a078b}, !- Name
  {ffc525ff-9271-4995-8ccf-318c5061967a}, !- Source Object
  3,                                      !- Outlet Port
  {4ce2ce83-b297-434e-b865-b379905284ed}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {de8300cc-81df-405c-bc79-7f4dd17b77bb}, !- Handle
  {a8177f6b-d6f5-4a18-a448-b3c812ae8a1d}, !- Name
  {4ce2ce83-b297-434e-b865-b379905284ed}, !- Source Object
  3,                                      !- Outlet Port
  {38ab616c-9c3e-471c-815a-5e969de42696}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c90d1b32-293b-40f5-bc10-c4ccefac4f1d}, !- Handle
  {3814709f-f01f-4bf4-9ccb-f7c1e9f60a7a}, !- Name
  {38ab616c-9c3e-471c-815a-5e969de42696}, !- Source Object
  3,                                      !- Outlet Port
  {921f9f12-2e88-4b7b-9e76-98e981da65d2}, !- Target Object
  13;                                     !- Inlet Port

OS:WaterUse:Connections,
  {6f24cb14-0adb-4a6b-9940-d22c73f21645}, !- Handle
  Water Use Connections 11,               !- Name
  {65f3cca9-e75e-494b-9ac7-ec4d9e8dfa2f}, !- Inlet Node Name
  {cc7c2ec0-4469-4ea7-97e9-2be494c85652}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {72c96338-2ef1-4edd-a8a8-cbd6938a2c6e}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {dc618446-3369-4d94-9579-576c83462f48}, !- Handle
  Guestroom214 Service Water Use Def 0.03gal/min, !- Name
  ,                                       !- End-Use Subcategory
  1.84013072840911e-006,                  !- Peak Flow Rate {m3/s}
  {c91e6c15-2f03-49f5-acc8-fd10ceaee2ae}, !- Target Temperature Schedule Name
  {a6d60af3-8e3d-496c-90a4-a6baee35c796}, !- Sensible Fraction Schedule Name
  {7c906968-141e-43d1-982f-41b8cc59bc17}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {a6d60af3-8e3d-496c-90a4-a6baee35c796}, !- Handle
  Schedule Ruleset 33,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {85ff1a55-1b1d-4e3f-86fc-76d04f9b03d7}; !- Default Day Schedule Name

OS:Schedule:Day,
  {85ff1a55-1b1d-4e3f-86fc-76d04f9b03d7}, !- Handle
  Schedule Day 95,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {7c906968-141e-43d1-982f-41b8cc59bc17}, !- Handle
  Schedule Ruleset 34,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {677b0510-1789-4030-ad05-adc1a7eff252}; !- Default Day Schedule Name

OS:Schedule:Day,
  {677b0510-1789-4030-ad05-adc1a7eff252}, !- Handle
  Schedule Day 96,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {c91e6c15-2f03-49f5-acc8-fd10ceaee2ae}, !- Handle
  Schedule Ruleset 35,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {72e99dc3-1957-48f3-85e3-7df2b7d71629}; !- Default Day Schedule Name

OS:Schedule:Day,
  {72e99dc3-1957-48f3-85e3-7df2b7d71629}, !- Handle
  Schedule Day 97,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  43.3;                                   !- Value Until Time 1

OS:WaterUse:Equipment,
  {72c96338-2ef1-4edd-a8a8-cbd6938a2c6e}, !- Handle
  Guestroom214 Service Water Use 0.03gal/min, !- Name
  {dc618446-3369-4d94-9579-576c83462f48}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {7edac453-1c9a-451d-8f5b-c80bc8495976}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {5cbf8858-416a-44fe-ba13-71d27e63d02e}, !- Handle
  Node 229,                               !- Name
  {3b7cd4d2-4886-4628-a80a-75f6890e53b0}, !- Inlet Port
  {65f3cca9-e75e-494b-9ac7-ec4d9e8dfa2f}; !- Outlet Port

OS:Connection,
  {3b7cd4d2-4886-4628-a80a-75f6890e53b0}, !- Handle
  {d59903ef-a22e-46c7-9d2b-afa5ff06e7e8}, !- Name
  {ce4c19a8-f85a-49cb-b12b-e46327db7602}, !- Source Object
  14,                                     !- Outlet Port
  {5cbf8858-416a-44fe-ba13-71d27e63d02e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {870eacb8-7439-42cd-8fb9-0b9ad80fc78e}, !- Handle
  Node 230,                               !- Name
  {cc7c2ec0-4469-4ea7-97e9-2be494c85652}, !- Inlet Port
  {03389dc0-8cb8-4efa-bbc0-57f3838f76e9}; !- Outlet Port

OS:Connection,
  {65f3cca9-e75e-494b-9ac7-ec4d9e8dfa2f}, !- Handle
  {c1139325-2059-43c1-b007-0cd283d2be4f}, !- Name
  {5cbf8858-416a-44fe-ba13-71d27e63d02e}, !- Source Object
  3,                                      !- Outlet Port
  {6f24cb14-0adb-4a6b-9940-d22c73f21645}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cc7c2ec0-4469-4ea7-97e9-2be494c85652}, !- Handle
  {b3003100-4bce-4707-944d-0bb8fd566625}, !- Name
  {6f24cb14-0adb-4a6b-9940-d22c73f21645}, !- Source Object
  3,                                      !- Outlet Port
  {870eacb8-7439-42cd-8fb9-0b9ad80fc78e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {03389dc0-8cb8-4efa-bbc0-57f3838f76e9}, !- Handle
  {38d8a198-f232-4a08-86da-6f51540efc70}, !- Name
  {870eacb8-7439-42cd-8fb9-0b9ad80fc78e}, !- Source Object
  3,                                      !- Outlet Port
  {921f9f12-2e88-4b7b-9e76-98e981da65d2}, !- Target Object
  14;                                     !- Inlet Port

OS:WaterUse:Connections,
  {6f81fcbb-b980-4b4d-852e-c2a7bad2f483}, !- Handle
  Water Use Connections 12,               !- Name
  {73f37879-c1e2-423e-a29f-d7d410534feb}, !- Inlet Node Name
  {9cda4e9b-257e-4680-9835-fd47fa9b939e}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {cbcf9b5c-9528-4074-b120-a80e59471255}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {3cc6f401-50fe-4a71-8d88-effea81e7f21}, !- Handle
  Guestroom215_218 Service Water Use Def 0.12gal/min, !- Name
  ,                                       !- End-Use Subcategory
  7.36052291363643e-006,                  !- Peak Flow Rate {m3/s}
  {f65e7bc7-1264-4b2e-9767-5d59aa8d1329}, !- Target Temperature Schedule Name
  {77a42bba-3266-4e37-bc13-0dca628f4205}, !- Sensible Fraction Schedule Name
  {589978de-408c-4557-bb27-c96c08571734}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {77a42bba-3266-4e37-bc13-0dca628f4205}, !- Handle
  Schedule Ruleset 36,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {c362fc30-620f-4aa0-974c-27c24cc76310}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c362fc30-620f-4aa0-974c-27c24cc76310}, !- Handle
  Schedule Day 98,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {589978de-408c-4557-bb27-c96c08571734}, !- Handle
  Schedule Ruleset 37,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {cb4c7a98-5765-4f63-9d8d-faaac05d0847}; !- Default Day Schedule Name

OS:Schedule:Day,
  {cb4c7a98-5765-4f63-9d8d-faaac05d0847}, !- Handle
  Schedule Day 99,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {f65e7bc7-1264-4b2e-9767-5d59aa8d1329}, !- Handle
  Schedule Ruleset 38,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {e4b82b09-b641-4500-b4d3-d70b00dcb8b5}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e4b82b09-b641-4500-b4d3-d70b00dcb8b5}, !- Handle
  Schedule Day 100,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  43.3;                                   !- Value Until Time 1

OS:WaterUse:Equipment,
  {cbcf9b5c-9528-4074-b120-a80e59471255}, !- Handle
  Guestroom215_218 Service Water Use 0.12gal/min, !- Name
  {3cc6f401-50fe-4a71-8d88-effea81e7f21}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {7edac453-1c9a-451d-8f5b-c80bc8495976}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {bf5b8e40-7360-4af8-8205-76eb0795ff99}, !- Handle
  Node 231,                               !- Name
  {8a675e07-a2a3-4b0e-abcb-d47e6f2f7872}, !- Inlet Port
  {73f37879-c1e2-423e-a29f-d7d410534feb}; !- Outlet Port

OS:Connection,
  {8a675e07-a2a3-4b0e-abcb-d47e6f2f7872}, !- Handle
  {5776ff94-9890-43f2-8b30-4e11678e06a8}, !- Name
  {ce4c19a8-f85a-49cb-b12b-e46327db7602}, !- Source Object
  15,                                     !- Outlet Port
  {bf5b8e40-7360-4af8-8205-76eb0795ff99}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a843dc26-5e8a-4da5-b23b-328eebd1172d}, !- Handle
  Node 232,                               !- Name
  {9cda4e9b-257e-4680-9835-fd47fa9b939e}, !- Inlet Port
  {b0f25adf-24c4-46c6-9066-7915cb412e2f}; !- Outlet Port

OS:Connection,
  {73f37879-c1e2-423e-a29f-d7d410534feb}, !- Handle
  {aa5425f5-b1c3-4740-a28a-4e6c0f2427a3}, !- Name
  {bf5b8e40-7360-4af8-8205-76eb0795ff99}, !- Source Object
  3,                                      !- Outlet Port
  {6f81fcbb-b980-4b4d-852e-c2a7bad2f483}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9cda4e9b-257e-4680-9835-fd47fa9b939e}, !- Handle
  {b535a919-c65c-446d-9ad8-8107ee7216bf}, !- Name
  {6f81fcbb-b980-4b4d-852e-c2a7bad2f483}, !- Source Object
  3,                                      !- Outlet Port
  {a843dc26-5e8a-4da5-b23b-328eebd1172d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b0f25adf-24c4-46c6-9066-7915cb412e2f}, !- Handle
  {d2600478-980b-492b-a38a-412edab1d8c2}, !- Name
  {a843dc26-5e8a-4da5-b23b-328eebd1172d}, !- Source Object
  3,                                      !- Outlet Port
  {921f9f12-2e88-4b7b-9e76-98e981da65d2}, !- Target Object
  15;                                     !- Inlet Port

OS:WaterUse:Connections,
  {f15f150f-4fd7-4247-9dec-a6b6d19b3b60}, !- Handle
  Water Use Connections 13,               !- Name
  {8744eee6-7138-4641-890f-429bb7d70f0b}, !- Inlet Node Name
  {b7166c5c-8386-4d86-a352-824de54fa87b}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {5cdca66b-f6d1-44d6-92c5-e6d43ee6bec2}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {495352f2-125c-4c70-8afa-aa56c5bcd269}, !- Handle
  Guestroom219 Service Water Use Def 0.03gal/min, !- Name
  ,                                       !- End-Use Subcategory
  1.84013072840911e-006,                  !- Peak Flow Rate {m3/s}
  {f3220d03-4100-4951-98a9-5fc2a3c038be}, !- Target Temperature Schedule Name
  {6a57f21b-c6bc-4449-ad6f-c165d8b28354}, !- Sensible Fraction Schedule Name
  {21888d72-4b34-4987-a031-89a57d90cf84}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {6a57f21b-c6bc-4449-ad6f-c165d8b28354}, !- Handle
  Schedule Ruleset 39,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {586b6e69-4ec9-477a-8af8-0edacd94a8c9}; !- Default Day Schedule Name

OS:Schedule:Day,
  {586b6e69-4ec9-477a-8af8-0edacd94a8c9}, !- Handle
  Schedule Day 101,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {21888d72-4b34-4987-a031-89a57d90cf84}, !- Handle
  Schedule Ruleset 40,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {728ba612-4a0b-4e68-bb72-8566dbf99808}; !- Default Day Schedule Name

OS:Schedule:Day,
  {728ba612-4a0b-4e68-bb72-8566dbf99808}, !- Handle
  Schedule Day 102,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {f3220d03-4100-4951-98a9-5fc2a3c038be}, !- Handle
  Schedule Ruleset 41,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {72034033-c707-4a0f-8c23-90c99a4384da}; !- Default Day Schedule Name

OS:Schedule:Day,
  {72034033-c707-4a0f-8c23-90c99a4384da}, !- Handle
  Schedule Day 103,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  43.3;                                   !- Value Until Time 1

OS:WaterUse:Equipment,
  {5cdca66b-f6d1-44d6-92c5-e6d43ee6bec2}, !- Handle
  Guestroom219 Service Water Use 0.03gal/min, !- Name
  {495352f2-125c-4c70-8afa-aa56c5bcd269}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {7edac453-1c9a-451d-8f5b-c80bc8495976}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {7d8d9afa-9f3a-4377-a646-9eaae2997ff5}, !- Handle
  Node 233,                               !- Name
  {fe648879-987d-401f-a29e-a291e946eee2}, !- Inlet Port
  {8744eee6-7138-4641-890f-429bb7d70f0b}; !- Outlet Port

OS:Connection,
  {fe648879-987d-401f-a29e-a291e946eee2}, !- Handle
  {c298890d-5445-4d00-928a-1b15a397f0c6}, !- Name
  {ce4c19a8-f85a-49cb-b12b-e46327db7602}, !- Source Object
  16,                                     !- Outlet Port
  {7d8d9afa-9f3a-4377-a646-9eaae2997ff5}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c95a1e2a-f8d7-4cd3-8bcc-c57c5b28ca02}, !- Handle
  Node 234,                               !- Name
  {b7166c5c-8386-4d86-a352-824de54fa87b}, !- Inlet Port
  {e83c7d57-e740-478e-87f2-2aa8dcee5c38}; !- Outlet Port

OS:Connection,
  {8744eee6-7138-4641-890f-429bb7d70f0b}, !- Handle
  {0608fcd6-05f1-400a-ae05-b621e9d23398}, !- Name
  {7d8d9afa-9f3a-4377-a646-9eaae2997ff5}, !- Source Object
  3,                                      !- Outlet Port
  {f15f150f-4fd7-4247-9dec-a6b6d19b3b60}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b7166c5c-8386-4d86-a352-824de54fa87b}, !- Handle
  {f359059a-771f-4f72-a004-7e1e281b22f4}, !- Name
  {f15f150f-4fd7-4247-9dec-a6b6d19b3b60}, !- Source Object
  3,                                      !- Outlet Port
  {c95a1e2a-f8d7-4cd3-8bcc-c57c5b28ca02}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e83c7d57-e740-478e-87f2-2aa8dcee5c38}, !- Handle
  {eb0cee77-8a3b-40c7-8456-f8dbef63d17e}, !- Name
  {c95a1e2a-f8d7-4cd3-8bcc-c57c5b28ca02}, !- Source Object
  3,                                      !- Outlet Port
  {921f9f12-2e88-4b7b-9e76-98e981da65d2}, !- Target Object
  16;                                     !- Inlet Port

OS:WaterUse:Connections,
  {62618feb-8682-414a-a656-0c5892d908e5}, !- Handle
  Water Use Connections 14,               !- Name
  {1e34ceb2-b6b6-4706-bef9-0dd6960929a8}, !- Inlet Node Name
  {a2de22e4-f309-43cf-84e7-727d1e80dc01}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {38802322-9968-4509-b939-4979c50dd665}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {ddb19ccb-ab8b-4a0b-b494-5525fdcdad67}, !- Handle
  Guestroom220_223 Service Water Use Def 0.12gal/min, !- Name
  ,                                       !- End-Use Subcategory
  7.36052291363643e-006,                  !- Peak Flow Rate {m3/s}
  {d2f89623-bfc9-4dce-b92e-6d5007d06f8c}, !- Target Temperature Schedule Name
  {ff39a54e-6db2-4bda-ba89-9d03b75622de}, !- Sensible Fraction Schedule Name
  {6edb1d8d-b0e4-4d90-b141-aeb33a6a4b37}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {ff39a54e-6db2-4bda-ba89-9d03b75622de}, !- Handle
  Schedule Ruleset 42,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {5d707718-0276-4f27-a5c9-2904ddd4e22f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {5d707718-0276-4f27-a5c9-2904ddd4e22f}, !- Handle
  Schedule Day 104,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {6edb1d8d-b0e4-4d90-b141-aeb33a6a4b37}, !- Handle
  Schedule Ruleset 43,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {f383845e-1618-477e-96a1-d917c61b1237}; !- Default Day Schedule Name

OS:Schedule:Day,
  {f383845e-1618-477e-96a1-d917c61b1237}, !- Handle
  Schedule Day 105,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {d2f89623-bfc9-4dce-b92e-6d5007d06f8c}, !- Handle
  Schedule Ruleset 44,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {34c504bc-20b9-48ce-84a0-2a81e39c77fa}; !- Default Day Schedule Name

OS:Schedule:Day,
  {34c504bc-20b9-48ce-84a0-2a81e39c77fa}, !- Handle
  Schedule Day 106,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  43.3;                                   !- Value Until Time 1

OS:WaterUse:Equipment,
  {38802322-9968-4509-b939-4979c50dd665}, !- Handle
  Guestroom220_223 Service Water Use 0.12gal/min, !- Name
  {ddb19ccb-ab8b-4a0b-b494-5525fdcdad67}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {7edac453-1c9a-451d-8f5b-c80bc8495976}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {6a2015d5-097d-441b-bcc4-7433dc78db87}, !- Handle
  Node 235,                               !- Name
  {229c4779-ac74-4196-98c6-7d54e0edddf6}, !- Inlet Port
  {1e34ceb2-b6b6-4706-bef9-0dd6960929a8}; !- Outlet Port

OS:Connection,
  {229c4779-ac74-4196-98c6-7d54e0edddf6}, !- Handle
  {e8c11bf4-88b2-4e61-9e65-e03bfba87d2a}, !- Name
  {ce4c19a8-f85a-49cb-b12b-e46327db7602}, !- Source Object
  17,                                     !- Outlet Port
  {6a2015d5-097d-441b-bcc4-7433dc78db87}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {0f7e83ee-4c0c-4451-a41b-c3281d64ae78}, !- Handle
  Node 236,                               !- Name
  {a2de22e4-f309-43cf-84e7-727d1e80dc01}, !- Inlet Port
  {2ba6e8b4-9bc3-46f9-aaa6-8c661e66ad38}; !- Outlet Port

OS:Connection,
  {1e34ceb2-b6b6-4706-bef9-0dd6960929a8}, !- Handle
  {a8839d59-fe58-499a-a91d-be532acdca1e}, !- Name
  {6a2015d5-097d-441b-bcc4-7433dc78db87}, !- Source Object
  3,                                      !- Outlet Port
  {62618feb-8682-414a-a656-0c5892d908e5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a2de22e4-f309-43cf-84e7-727d1e80dc01}, !- Handle
  {bd72e9d8-26a1-40ea-a5f0-21f79f7cc600}, !- Name
  {62618feb-8682-414a-a656-0c5892d908e5}, !- Source Object
  3,                                      !- Outlet Port
  {0f7e83ee-4c0c-4451-a41b-c3281d64ae78}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2ba6e8b4-9bc3-46f9-aaa6-8c661e66ad38}, !- Handle
  {ce3061c0-d98e-4f42-bb49-2a66933030f3}, !- Name
  {0f7e83ee-4c0c-4451-a41b-c3281d64ae78}, !- Source Object
  3,                                      !- Outlet Port
  {921f9f12-2e88-4b7b-9e76-98e981da65d2}, !- Target Object
  17;                                     !- Inlet Port

OS:WaterUse:Connections,
  {39be4fd2-f334-4f0a-afc9-62a48c80edb8}, !- Handle
  Water Use Connections 15,               !- Name
  {cd85eb10-f9f4-421f-8d7f-26ccf44b48cf}, !- Inlet Node Name
  {fdcf0c79-4688-47f0-880e-1250c440801d}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {a7de6416-2ad4-40e5-885a-669af57bdcb1}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {06effdd9-506c-42f0-9d99-156e16324344}, !- Handle
  Guestroom224 Service Water Use Def 0.03gal/min, !- Name
  ,                                       !- End-Use Subcategory
  1.84013072840911e-006,                  !- Peak Flow Rate {m3/s}
  {7ba88efc-0eaf-4869-b74f-b19cde3c2bb5}, !- Target Temperature Schedule Name
  {e867842b-52b3-469a-a490-6433e5ccad01}, !- Sensible Fraction Schedule Name
  {b78233c9-ec8b-4be0-a3c4-1bd532fbec74}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {e867842b-52b3-469a-a490-6433e5ccad01}, !- Handle
  Schedule Ruleset 45,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {d222eab9-81ad-4f1a-9cde-636069aa62a5}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d222eab9-81ad-4f1a-9cde-636069aa62a5}, !- Handle
  Schedule Day 107,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {b78233c9-ec8b-4be0-a3c4-1bd532fbec74}, !- Handle
  Schedule Ruleset 46,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {a7308046-321b-439d-87de-59ac5b19bd41}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a7308046-321b-439d-87de-59ac5b19bd41}, !- Handle
  Schedule Day 108,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {7ba88efc-0eaf-4869-b74f-b19cde3c2bb5}, !- Handle
  Schedule Ruleset 47,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {d413d9a1-d64a-43a5-913b-ff79721950e1}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d413d9a1-d64a-43a5-913b-ff79721950e1}, !- Handle
  Schedule Day 109,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  43.3;                                   !- Value Until Time 1

OS:WaterUse:Equipment,
  {a7de6416-2ad4-40e5-885a-669af57bdcb1}, !- Handle
  Guestroom224 Service Water Use 0.03gal/min, !- Name
  {06effdd9-506c-42f0-9d99-156e16324344}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {7edac453-1c9a-451d-8f5b-c80bc8495976}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {72505765-233b-45e1-981d-5cc732d18a71}, !- Handle
  Node 237,                               !- Name
  {1bca9c96-2877-4cd6-b57a-0be94ff3da32}, !- Inlet Port
  {cd85eb10-f9f4-421f-8d7f-26ccf44b48cf}; !- Outlet Port

OS:Connection,
  {1bca9c96-2877-4cd6-b57a-0be94ff3da32}, !- Handle
  {5713d7b0-275f-4b62-a036-0b7008d29754}, !- Name
  {ce4c19a8-f85a-49cb-b12b-e46327db7602}, !- Source Object
  18,                                     !- Outlet Port
  {72505765-233b-45e1-981d-5cc732d18a71}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {2b392960-84dd-4769-941b-7756ab0dbd1e}, !- Handle
  Node 238,                               !- Name
  {fdcf0c79-4688-47f0-880e-1250c440801d}, !- Inlet Port
  {849355fc-0a84-4feb-ac7c-22421efed69f}; !- Outlet Port

OS:Connection,
  {cd85eb10-f9f4-421f-8d7f-26ccf44b48cf}, !- Handle
  {d5b91c18-ae04-4b00-9712-543fc2a309c9}, !- Name
  {72505765-233b-45e1-981d-5cc732d18a71}, !- Source Object
  3,                                      !- Outlet Port
  {39be4fd2-f334-4f0a-afc9-62a48c80edb8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fdcf0c79-4688-47f0-880e-1250c440801d}, !- Handle
  {43b51836-55c2-435d-b4dc-658587f005bb}, !- Name
  {39be4fd2-f334-4f0a-afc9-62a48c80edb8}, !- Source Object
  3,                                      !- Outlet Port
  {2b392960-84dd-4769-941b-7756ab0dbd1e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {849355fc-0a84-4feb-ac7c-22421efed69f}, !- Handle
  {17727093-cd06-44e0-85fc-1994ddb5544d}, !- Name
  {2b392960-84dd-4769-941b-7756ab0dbd1e}, !- Source Object
  3,                                      !- Outlet Port
  {921f9f12-2e88-4b7b-9e76-98e981da65d2}, !- Target Object
  18;                                     !- Inlet Port

OS:WaterUse:Connections,
  {b7f771ed-9602-4a5f-a54c-4cc7f8385e16}, !- Handle
  Water Use Connections 16,               !- Name
  {8cbb68af-0401-43d8-a7b3-747af0558d8a}, !- Inlet Node Name
  {f4bc4501-c7e4-470d-b199-c95871986ae4}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {4af6541e-a35f-4b26-aebc-4fea23e31e33}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {1141bc25-8eae-4f6f-8976-930f1c3760a4}, !- Handle
  Guestroom301 Service Water Use Def 0.03gal/min, !- Name
  ,                                       !- End-Use Subcategory
  1.84026488783812e-006,                  !- Peak Flow Rate {m3/s}
  {c3e07bed-3933-4e89-9e57-6eff7417d0bf}, !- Target Temperature Schedule Name
  {05283c4f-f907-41fc-a94a-e06605ad438a}, !- Sensible Fraction Schedule Name
  {93106742-7e30-4724-9331-87b49b1319eb}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {05283c4f-f907-41fc-a94a-e06605ad438a}, !- Handle
  Schedule Ruleset 48,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {64522bc3-5e66-4d89-9ecc-ba1fe3446cfc}; !- Default Day Schedule Name

OS:Schedule:Day,
  {64522bc3-5e66-4d89-9ecc-ba1fe3446cfc}, !- Handle
  Schedule Day 110,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {93106742-7e30-4724-9331-87b49b1319eb}, !- Handle
  Schedule Ruleset 49,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {36d51d34-90a6-4241-9710-d81da3523470}; !- Default Day Schedule Name

OS:Schedule:Day,
  {36d51d34-90a6-4241-9710-d81da3523470}, !- Handle
  Schedule Day 111,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {c3e07bed-3933-4e89-9e57-6eff7417d0bf}, !- Handle
  Schedule Ruleset 50,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {da0c2636-17bc-423d-b83a-d59c33351688}; !- Default Day Schedule Name

OS:Schedule:Day,
  {da0c2636-17bc-423d-b83a-d59c33351688}, !- Handle
  Schedule Day 112,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  43.3;                                   !- Value Until Time 1

OS:WaterUse:Equipment,
  {4af6541e-a35f-4b26-aebc-4fea23e31e33}, !- Handle
  Guestroom301 Service Water Use 0.03gal/min, !- Name
  {1141bc25-8eae-4f6f-8976-930f1c3760a4}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {7edac453-1c9a-451d-8f5b-c80bc8495976}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {f6e44d4e-3878-4625-86b6-ecb6d0fc2b32}, !- Handle
  Node 239,                               !- Name
  {5b093d82-cd19-401b-8cf9-ee92421db3c3}, !- Inlet Port
  {8cbb68af-0401-43d8-a7b3-747af0558d8a}; !- Outlet Port

OS:Connection,
  {5b093d82-cd19-401b-8cf9-ee92421db3c3}, !- Handle
  {d3e82531-ce04-44f1-83eb-2aa9bf2d3af9}, !- Name
  {ce4c19a8-f85a-49cb-b12b-e46327db7602}, !- Source Object
  19,                                     !- Outlet Port
  {f6e44d4e-3878-4625-86b6-ecb6d0fc2b32}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {1b8f4df9-a490-4f70-adeb-a6e342a752c5}, !- Handle
  Node 240,                               !- Name
  {f4bc4501-c7e4-470d-b199-c95871986ae4}, !- Inlet Port
  {ee5d5758-4091-4a26-8d2d-9b9e42ce13b0}; !- Outlet Port

OS:Connection,
  {8cbb68af-0401-43d8-a7b3-747af0558d8a}, !- Handle
  {486df802-4b25-4f7d-b995-0ee3fa5b6c2a}, !- Name
  {f6e44d4e-3878-4625-86b6-ecb6d0fc2b32}, !- Source Object
  3,                                      !- Outlet Port
  {b7f771ed-9602-4a5f-a54c-4cc7f8385e16}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f4bc4501-c7e4-470d-b199-c95871986ae4}, !- Handle
  {f9ae2d9c-8b45-47b0-b8a4-07494324a4be}, !- Name
  {b7f771ed-9602-4a5f-a54c-4cc7f8385e16}, !- Source Object
  3,                                      !- Outlet Port
  {1b8f4df9-a490-4f70-adeb-a6e342a752c5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ee5d5758-4091-4a26-8d2d-9b9e42ce13b0}, !- Handle
  {75c11448-b5f2-464e-b7d9-18f2d6419b88}, !- Name
  {1b8f4df9-a490-4f70-adeb-a6e342a752c5}, !- Source Object
  3,                                      !- Outlet Port
  {921f9f12-2e88-4b7b-9e76-98e981da65d2}, !- Target Object
  19;                                     !- Inlet Port

OS:WaterUse:Connections,
  {1e46e2a1-96b7-4be7-95db-e6969f89f6bd}, !- Handle
  Water Use Connections 17,               !- Name
  {4150c8b5-577b-40f5-9523-02f06a40b318}, !- Inlet Node Name
  {97888466-6d50-45e1-aa77-9386f4a7e7fb}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {d48eacad-220e-4371-bf58-ed0a2e7861ad}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {2182910b-ed53-4392-b285-99934da40406}, !- Handle
  Guestroom302_305 Service Water Use Def 0.12gal/min, !- Name
  ,                                       !- End-Use Subcategory
  7.3610595513525e-006,                   !- Peak Flow Rate {m3/s}
  {a6779d19-9831-4c59-9118-0a6a812a59ee}, !- Target Temperature Schedule Name
  {b24ae320-2acb-4ebb-9526-672ba13a6780}, !- Sensible Fraction Schedule Name
  {0e81fd3b-dcc2-466b-9f36-1b21c4603ec8}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {b24ae320-2acb-4ebb-9526-672ba13a6780}, !- Handle
  Schedule Ruleset 51,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {f49680c7-1548-45d1-b9ab-697cb234ef28}; !- Default Day Schedule Name

OS:Schedule:Day,
  {f49680c7-1548-45d1-b9ab-697cb234ef28}, !- Handle
  Schedule Day 113,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {0e81fd3b-dcc2-466b-9f36-1b21c4603ec8}, !- Handle
  Schedule Ruleset 52,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {6d075522-6d98-43f7-aa51-4408e2445617}; !- Default Day Schedule Name

OS:Schedule:Day,
  {6d075522-6d98-43f7-aa51-4408e2445617}, !- Handle
  Schedule Day 114,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {a6779d19-9831-4c59-9118-0a6a812a59ee}, !- Handle
  Schedule Ruleset 53,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {eb8792e6-fba7-4837-b1b5-90c76d299a85}; !- Default Day Schedule Name

OS:Schedule:Day,
  {eb8792e6-fba7-4837-b1b5-90c76d299a85}, !- Handle
  Schedule Day 115,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  43.3;                                   !- Value Until Time 1

OS:WaterUse:Equipment,
  {d48eacad-220e-4371-bf58-ed0a2e7861ad}, !- Handle
  Guestroom302_305 Service Water Use 0.12gal/min, !- Name
  {2182910b-ed53-4392-b285-99934da40406}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {7edac453-1c9a-451d-8f5b-c80bc8495976}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {c8d38467-2856-4138-981c-12c15bc057a0}, !- Handle
  Node 241,                               !- Name
  {c8cceae2-4e6d-4ccf-8b7e-b2d518cbf9e5}, !- Inlet Port
  {4150c8b5-577b-40f5-9523-02f06a40b318}; !- Outlet Port

OS:Connection,
  {c8cceae2-4e6d-4ccf-8b7e-b2d518cbf9e5}, !- Handle
  {218a42e6-d92d-47e1-a10f-61b1cf1a9511}, !- Name
  {ce4c19a8-f85a-49cb-b12b-e46327db7602}, !- Source Object
  20,                                     !- Outlet Port
  {c8d38467-2856-4138-981c-12c15bc057a0}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {278f6585-6de8-47d4-9f4d-c1f2d3960260}, !- Handle
  Node 242,                               !- Name
  {97888466-6d50-45e1-aa77-9386f4a7e7fb}, !- Inlet Port
  {b7ab96aa-80f0-45e0-8a38-5c2e42b50458}; !- Outlet Port

OS:Connection,
  {4150c8b5-577b-40f5-9523-02f06a40b318}, !- Handle
  {c6e8d80b-9d70-42ad-955b-1c1385a11f50}, !- Name
  {c8d38467-2856-4138-981c-12c15bc057a0}, !- Source Object
  3,                                      !- Outlet Port
  {1e46e2a1-96b7-4be7-95db-e6969f89f6bd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {97888466-6d50-45e1-aa77-9386f4a7e7fb}, !- Handle
  {4a119b75-f19a-4a0d-abc4-c4d650d75d39}, !- Name
  {1e46e2a1-96b7-4be7-95db-e6969f89f6bd}, !- Source Object
  3,                                      !- Outlet Port
  {278f6585-6de8-47d4-9f4d-c1f2d3960260}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b7ab96aa-80f0-45e0-8a38-5c2e42b50458}, !- Handle
  {dc4646d2-2cad-43d4-b639-d189b043f7ab}, !- Name
  {278f6585-6de8-47d4-9f4d-c1f2d3960260}, !- Source Object
  3,                                      !- Outlet Port
  {921f9f12-2e88-4b7b-9e76-98e981da65d2}, !- Target Object
  20;                                     !- Inlet Port

OS:WaterUse:Connections,
  {d30649cd-f85c-4f38-9539-5095143342a2}, !- Handle
  Water Use Connections 18,               !- Name
  {77f44cc1-21bb-4bf9-9fe1-74b179d98a98}, !- Inlet Node Name
  {79c1c2a2-05fc-4047-a4aa-569a2a62772a}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {a9721d26-bc62-4abe-881c-62e7b41d0ebf}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {a40a21fb-8cb2-4e55-9075-f96d84b322fb}, !- Handle
  Guestroom306_308 Service Water Use Def 0.09gal/min, !- Name
  ,                                       !- End-Use Subcategory
  5.9454711760924e-006,                   !- Peak Flow Rate {m3/s}
  {ef1d5d84-b708-4d52-b4d6-c6a624a2ad94}, !- Target Temperature Schedule Name
  {7d0bfccd-fc01-4bb3-9a22-d0c9ee242825}, !- Sensible Fraction Schedule Name
  {7dc38127-ecb9-45fe-80c1-1d7058e5e5f3}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {7d0bfccd-fc01-4bb3-9a22-d0c9ee242825}, !- Handle
  Schedule Ruleset 54,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {22d9dfe0-d052-49e3-93e8-244114d22547}; !- Default Day Schedule Name

OS:Schedule:Day,
  {22d9dfe0-d052-49e3-93e8-244114d22547}, !- Handle
  Schedule Day 116,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {7dc38127-ecb9-45fe-80c1-1d7058e5e5f3}, !- Handle
  Schedule Ruleset 55,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {c48567f0-a745-4ab5-b576-e03783a4683a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c48567f0-a745-4ab5-b576-e03783a4683a}, !- Handle
  Schedule Day 117,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {ef1d5d84-b708-4d52-b4d6-c6a624a2ad94}, !- Handle
  Schedule Ruleset 56,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {484d947c-d083-4f35-a9c4-6172368f6588}; !- Default Day Schedule Name

OS:Schedule:Day,
  {484d947c-d083-4f35-a9c4-6172368f6588}, !- Handle
  Schedule Day 118,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  43.3;                                   !- Value Until Time 1

OS:WaterUse:Equipment,
  {a9721d26-bc62-4abe-881c-62e7b41d0ebf}, !- Handle
  Guestroom306_308 Service Water Use 0.09gal/min, !- Name
  {a40a21fb-8cb2-4e55-9075-f96d84b322fb}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {7edac453-1c9a-451d-8f5b-c80bc8495976}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {dfa7df81-00d4-4fd1-93e2-522d76345a30}, !- Handle
  Node 243,                               !- Name
  {ae0e4721-78b2-4ffc-81a8-d391f2fbb48d}, !- Inlet Port
  {77f44cc1-21bb-4bf9-9fe1-74b179d98a98}; !- Outlet Port

OS:Connection,
  {ae0e4721-78b2-4ffc-81a8-d391f2fbb48d}, !- Handle
  {ea82aca3-798c-454a-9dc5-e32b46b888cf}, !- Name
  {ce4c19a8-f85a-49cb-b12b-e46327db7602}, !- Source Object
  21,                                     !- Outlet Port
  {dfa7df81-00d4-4fd1-93e2-522d76345a30}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d9075cfd-233a-465d-aad8-d809941dce74}, !- Handle
  Node 244,                               !- Name
  {79c1c2a2-05fc-4047-a4aa-569a2a62772a}, !- Inlet Port
  {8f76ea70-4ce9-478c-a173-9372d01023b9}; !- Outlet Port

OS:Connection,
  {77f44cc1-21bb-4bf9-9fe1-74b179d98a98}, !- Handle
  {866d75b1-4489-4ff9-9f42-be365c093a18}, !- Name
  {dfa7df81-00d4-4fd1-93e2-522d76345a30}, !- Source Object
  3,                                      !- Outlet Port
  {d30649cd-f85c-4f38-9539-5095143342a2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {79c1c2a2-05fc-4047-a4aa-569a2a62772a}, !- Handle
  {2e2ecd6e-9168-4a8d-8f89-700873f4c331}, !- Name
  {d30649cd-f85c-4f38-9539-5095143342a2}, !- Source Object
  3,                                      !- Outlet Port
  {d9075cfd-233a-465d-aad8-d809941dce74}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8f76ea70-4ce9-478c-a173-9372d01023b9}, !- Handle
  {5b805818-4e89-4315-b8eb-851bfc77330f}, !- Name
  {d9075cfd-233a-465d-aad8-d809941dce74}, !- Source Object
  3,                                      !- Outlet Port
  {921f9f12-2e88-4b7b-9e76-98e981da65d2}, !- Target Object
  21;                                     !- Inlet Port

OS:WaterUse:Connections,
  {fc73c35f-691c-4617-8863-e9a3a03ad621}, !- Handle
  Water Use Connections 19,               !- Name
  {60ac77b0-a72e-46ab-a8f8-a082b4e615e5}, !- Inlet Node Name
  {7b176a45-3f4d-4b74-89ac-18ddcd511ab4}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {05d41ae1-426c-4961-9b68-ae0f81382c02}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {441807b8-d081-49d9-9682-ec44ec7d0401}, !- Handle
  Guestroom309_312 Service Water Use Def 0.12gal/min, !- Name
  ,                                       !- End-Use Subcategory
  7.3610595513525e-006,                   !- Peak Flow Rate {m3/s}
  {8d50ff02-0689-4080-8a96-2e5fc1e15b7a}, !- Target Temperature Schedule Name
  {36a0e9b8-5dea-4e9a-a55d-f8d91fd8e0be}, !- Sensible Fraction Schedule Name
  {c66e94cf-9b13-4521-be93-9b9b5b6df476}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {36a0e9b8-5dea-4e9a-a55d-f8d91fd8e0be}, !- Handle
  Schedule Ruleset 57,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {23a7ac35-05ee-4b4a-82e3-23bd990e4a74}; !- Default Day Schedule Name

OS:Schedule:Day,
  {23a7ac35-05ee-4b4a-82e3-23bd990e4a74}, !- Handle
  Schedule Day 119,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {c66e94cf-9b13-4521-be93-9b9b5b6df476}, !- Handle
  Schedule Ruleset 58,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {fd3ddf92-1129-4e22-a395-ced748ed5394}; !- Default Day Schedule Name

OS:Schedule:Day,
  {fd3ddf92-1129-4e22-a395-ced748ed5394}, !- Handle
  Schedule Day 120,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {8d50ff02-0689-4080-8a96-2e5fc1e15b7a}, !- Handle
  Schedule Ruleset 59,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {67e5f0d2-072f-4c72-89d3-589f23cbe66a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {67e5f0d2-072f-4c72-89d3-589f23cbe66a}, !- Handle
  Schedule Day 121,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  43.3;                                   !- Value Until Time 1

OS:WaterUse:Equipment,
  {05d41ae1-426c-4961-9b68-ae0f81382c02}, !- Handle
  Guestroom309_312 Service Water Use 0.12gal/min, !- Name
  {441807b8-d081-49d9-9682-ec44ec7d0401}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {7edac453-1c9a-451d-8f5b-c80bc8495976}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {e97196ff-c245-4b34-80a6-4264979d16f8}, !- Handle
  Node 245,                               !- Name
  {6ca44061-beeb-44b9-9528-1e57fc0a207a}, !- Inlet Port
  {60ac77b0-a72e-46ab-a8f8-a082b4e615e5}; !- Outlet Port

OS:Connection,
  {6ca44061-beeb-44b9-9528-1e57fc0a207a}, !- Handle
  {37433a69-bd72-412f-b82f-fd308a362791}, !- Name
  {ce4c19a8-f85a-49cb-b12b-e46327db7602}, !- Source Object
  22,                                     !- Outlet Port
  {e97196ff-c245-4b34-80a6-4264979d16f8}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d3b57a3f-45d7-41a1-8e1b-c9fc50c13adc}, !- Handle
  Node 246,                               !- Name
  {7b176a45-3f4d-4b74-89ac-18ddcd511ab4}, !- Inlet Port
  {5035726b-c667-46c1-8040-efd35677459c}; !- Outlet Port

OS:Connection,
  {60ac77b0-a72e-46ab-a8f8-a082b4e615e5}, !- Handle
  {934f81ad-ec44-4a91-9aa3-90959c464333}, !- Name
  {e97196ff-c245-4b34-80a6-4264979d16f8}, !- Source Object
  3,                                      !- Outlet Port
  {fc73c35f-691c-4617-8863-e9a3a03ad621}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7b176a45-3f4d-4b74-89ac-18ddcd511ab4}, !- Handle
  {097a4db2-042c-4d7d-bfa9-5c4cd0a30cfa}, !- Name
  {fc73c35f-691c-4617-8863-e9a3a03ad621}, !- Source Object
  3,                                      !- Outlet Port
  {d3b57a3f-45d7-41a1-8e1b-c9fc50c13adc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5035726b-c667-46c1-8040-efd35677459c}, !- Handle
  {dbf53e42-4b69-48d8-8fe2-af7b4c07b316}, !- Name
  {d3b57a3f-45d7-41a1-8e1b-c9fc50c13adc}, !- Source Object
  3,                                      !- Outlet Port
  {921f9f12-2e88-4b7b-9e76-98e981da65d2}, !- Target Object
  22;                                     !- Inlet Port

OS:WaterUse:Connections,
  {d2fd5c0a-c860-481c-a225-8e16db48c726}, !- Handle
  Water Use Connections 20,               !- Name
  {387dbb93-4d00-4121-9f53-de6b3861006c}, !- Inlet Node Name
  {a9a98ca0-e1d0-416f-8e4a-1120b0dd21ba}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {0ce4c03d-af87-4f3b-9a8c-b1e3c961ae54}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {b90bfbd2-f37a-4826-93ff-35e86b5af081}, !- Handle
  Guestroom313 Service Water Use Def 0.03gal/min, !- Name
  ,                                       !- End-Use Subcategory
  1.84026488783813e-006,                  !- Peak Flow Rate {m3/s}
  {bacb126e-e89b-482e-9a52-2cbef65819f3}, !- Target Temperature Schedule Name
  {f5582d0d-7fef-459e-8417-1d46ff346967}, !- Sensible Fraction Schedule Name
  {5e3757f0-4613-4f24-9d1f-a7f13b667960}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {f5582d0d-7fef-459e-8417-1d46ff346967}, !- Handle
  Schedule Ruleset 60,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {508fe172-9f50-464e-b28a-5552b1ac2a76}; !- Default Day Schedule Name

OS:Schedule:Day,
  {508fe172-9f50-464e-b28a-5552b1ac2a76}, !- Handle
  Schedule Day 122,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {5e3757f0-4613-4f24-9d1f-a7f13b667960}, !- Handle
  Schedule Ruleset 61,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {ef38b01c-aa5a-4656-8667-0886c6d43714}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ef38b01c-aa5a-4656-8667-0886c6d43714}, !- Handle
  Schedule Day 123,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {bacb126e-e89b-482e-9a52-2cbef65819f3}, !- Handle
  Schedule Ruleset 62,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {7cda0c4f-2154-4c8e-a74c-44803f98dca5}; !- Default Day Schedule Name

OS:Schedule:Day,
  {7cda0c4f-2154-4c8e-a74c-44803f98dca5}, !- Handle
  Schedule Day 124,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  43.3;                                   !- Value Until Time 1

OS:WaterUse:Equipment,
  {0ce4c03d-af87-4f3b-9a8c-b1e3c961ae54}, !- Handle
  Guestroom313 Service Water Use 0.03gal/min, !- Name
  {b90bfbd2-f37a-4826-93ff-35e86b5af081}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {7edac453-1c9a-451d-8f5b-c80bc8495976}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {60b31f6d-0ee2-482c-9911-5a86c9b7e770}, !- Handle
  Node 247,                               !- Name
  {4813ed1b-f977-4ba0-8a3f-b848f28b5f72}, !- Inlet Port
  {387dbb93-4d00-4121-9f53-de6b3861006c}; !- Outlet Port

OS:Connection,
  {4813ed1b-f977-4ba0-8a3f-b848f28b5f72}, !- Handle
  {6b890e56-6ba0-4aac-b8c9-934bf3100da4}, !- Name
  {ce4c19a8-f85a-49cb-b12b-e46327db7602}, !- Source Object
  23,                                     !- Outlet Port
  {60b31f6d-0ee2-482c-9911-5a86c9b7e770}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d4717b53-e2ff-4a8f-8ce1-ab7a667aecef}, !- Handle
  Node 248,                               !- Name
  {a9a98ca0-e1d0-416f-8e4a-1120b0dd21ba}, !- Inlet Port
  {2ac714a6-2deb-4d73-9c20-8db616489ee9}; !- Outlet Port

OS:Connection,
  {387dbb93-4d00-4121-9f53-de6b3861006c}, !- Handle
  {a52e1093-bb8e-4e6c-af09-c5b29724755b}, !- Name
  {60b31f6d-0ee2-482c-9911-5a86c9b7e770}, !- Source Object
  3,                                      !- Outlet Port
  {d2fd5c0a-c860-481c-a225-8e16db48c726}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a9a98ca0-e1d0-416f-8e4a-1120b0dd21ba}, !- Handle
  {72ffcf60-cfc7-4993-a0f3-b18dbc4cd513}, !- Name
  {d2fd5c0a-c860-481c-a225-8e16db48c726}, !- Source Object
  3,                                      !- Outlet Port
  {d4717b53-e2ff-4a8f-8ce1-ab7a667aecef}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2ac714a6-2deb-4d73-9c20-8db616489ee9}, !- Handle
  {0b013ea5-9106-45ff-9753-3d66a33e60a5}, !- Name
  {d4717b53-e2ff-4a8f-8ce1-ab7a667aecef}, !- Source Object
  3,                                      !- Outlet Port
  {921f9f12-2e88-4b7b-9e76-98e981da65d2}, !- Target Object
  23;                                     !- Inlet Port

OS:WaterUse:Connections,
  {b6232a6f-1b85-48e1-9b1b-8d934a1fea8b}, !- Handle
  Water Use Connections 21,               !- Name
  {aaa4e3f4-0a68-4e56-a8cb-483959acf38e}, !- Inlet Node Name
  {897b842c-0310-4163-a574-762a1f5aa6e1}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {0cc80570-ee9a-483a-a95a-e0721aef4bba}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {f182a1ef-38af-4337-b848-827d0d869b21}, !- Handle
  Guestroom314 Service Water Use Def 0.03gal/min, !- Name
  ,                                       !- End-Use Subcategory
  1.84013072840911e-006,                  !- Peak Flow Rate {m3/s}
  {961318d1-a07c-48ce-a59c-07dcb3c95788}, !- Target Temperature Schedule Name
  {81731594-a471-4781-acde-28d2c598ca0a}, !- Sensible Fraction Schedule Name
  {1cd7fb17-1306-47a9-be86-0353999dbb93}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {81731594-a471-4781-acde-28d2c598ca0a}, !- Handle
  Schedule Ruleset 63,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {34f459fd-6c5d-43ef-acc2-49e9fa3758df}; !- Default Day Schedule Name

OS:Schedule:Day,
  {34f459fd-6c5d-43ef-acc2-49e9fa3758df}, !- Handle
  Schedule Day 125,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {1cd7fb17-1306-47a9-be86-0353999dbb93}, !- Handle
  Schedule Ruleset 64,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {fbcb0b60-a01f-4d08-aafb-a402b7472b51}; !- Default Day Schedule Name

OS:Schedule:Day,
  {fbcb0b60-a01f-4d08-aafb-a402b7472b51}, !- Handle
  Schedule Day 126,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {961318d1-a07c-48ce-a59c-07dcb3c95788}, !- Handle
  Schedule Ruleset 65,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {275af678-9d61-40e4-a33b-d1e7603183bc}; !- Default Day Schedule Name

OS:Schedule:Day,
  {275af678-9d61-40e4-a33b-d1e7603183bc}, !- Handle
  Schedule Day 127,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  43.3;                                   !- Value Until Time 1

OS:WaterUse:Equipment,
  {0cc80570-ee9a-483a-a95a-e0721aef4bba}, !- Handle
  Guestroom314 Service Water Use 0.03gal/min, !- Name
  {f182a1ef-38af-4337-b848-827d0d869b21}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {7edac453-1c9a-451d-8f5b-c80bc8495976}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {52cc2705-a61e-41fd-9601-2b72ef770eb0}, !- Handle
  Node 249,                               !- Name
  {69beeceb-140a-493c-8e3b-0cf9307841a7}, !- Inlet Port
  {aaa4e3f4-0a68-4e56-a8cb-483959acf38e}; !- Outlet Port

OS:Connection,
  {69beeceb-140a-493c-8e3b-0cf9307841a7}, !- Handle
  {f2ea016d-9329-4f33-8cb5-b66735fe2304}, !- Name
  {ce4c19a8-f85a-49cb-b12b-e46327db7602}, !- Source Object
  24,                                     !- Outlet Port
  {52cc2705-a61e-41fd-9601-2b72ef770eb0}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a1040bfb-1348-4c42-a25d-fa276b7ba7f1}, !- Handle
  Node 250,                               !- Name
  {897b842c-0310-4163-a574-762a1f5aa6e1}, !- Inlet Port
  {33fcafbf-5a77-4d24-862e-e948a0bf12b7}; !- Outlet Port

OS:Connection,
  {aaa4e3f4-0a68-4e56-a8cb-483959acf38e}, !- Handle
  {691637de-4a35-4c7a-82f7-c9b911f55acc}, !- Name
  {52cc2705-a61e-41fd-9601-2b72ef770eb0}, !- Source Object
  3,                                      !- Outlet Port
  {b6232a6f-1b85-48e1-9b1b-8d934a1fea8b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {897b842c-0310-4163-a574-762a1f5aa6e1}, !- Handle
  {af084a0d-170c-4665-84cb-b5f25d1c28b6}, !- Name
  {b6232a6f-1b85-48e1-9b1b-8d934a1fea8b}, !- Source Object
  3,                                      !- Outlet Port
  {a1040bfb-1348-4c42-a25d-fa276b7ba7f1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {33fcafbf-5a77-4d24-862e-e948a0bf12b7}, !- Handle
  {bae7018a-5a56-4a7a-893a-8434b861be3d}, !- Name
  {a1040bfb-1348-4c42-a25d-fa276b7ba7f1}, !- Source Object
  3,                                      !- Outlet Port
  {921f9f12-2e88-4b7b-9e76-98e981da65d2}, !- Target Object
  24;                                     !- Inlet Port

OS:WaterUse:Connections,
  {1fa7c0fe-f868-4650-9e23-42ee4a78b428}, !- Handle
  Water Use Connections 22,               !- Name
  {ccb0d6d5-6139-4d9c-a6ed-08a01ee00c09}, !- Inlet Node Name
  {5e7082e9-ff80-4d35-93f2-59af17e41a30}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {508c0ffd-b3b0-4fc8-a612-01e9f6f5c810}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {4b62aaeb-2414-4f53-a482-b35979992902}, !- Handle
  Guestroom315_318 Service Water Use Def 0.12gal/min, !- Name
  ,                                       !- End-Use Subcategory
  7.36052291363643e-006,                  !- Peak Flow Rate {m3/s}
  {03c75740-6e4a-478a-8304-a707cc40e8d2}, !- Target Temperature Schedule Name
  {4d396e0c-f6e6-433c-974f-07b06ba03adb}, !- Sensible Fraction Schedule Name
  {46ce7e15-bdce-4a14-9abe-aebddc2b8154}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {4d396e0c-f6e6-433c-974f-07b06ba03adb}, !- Handle
  Schedule Ruleset 66,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {297adece-17b3-492b-b9b1-ecce81f52a20}; !- Default Day Schedule Name

OS:Schedule:Day,
  {297adece-17b3-492b-b9b1-ecce81f52a20}, !- Handle
  Schedule Day 128,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {46ce7e15-bdce-4a14-9abe-aebddc2b8154}, !- Handle
  Schedule Ruleset 67,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {d0a519b5-1325-4f63-969e-78084605f388}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d0a519b5-1325-4f63-969e-78084605f388}, !- Handle
  Schedule Day 129,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {03c75740-6e4a-478a-8304-a707cc40e8d2}, !- Handle
  Schedule Ruleset 68,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {3145476e-18a0-45a0-b1fb-5a1e3ea7dfa8}; !- Default Day Schedule Name

OS:Schedule:Day,
  {3145476e-18a0-45a0-b1fb-5a1e3ea7dfa8}, !- Handle
  Schedule Day 130,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  43.3;                                   !- Value Until Time 1

OS:WaterUse:Equipment,
  {508c0ffd-b3b0-4fc8-a612-01e9f6f5c810}, !- Handle
  Guestroom315_318 Service Water Use 0.12gal/min, !- Name
  {4b62aaeb-2414-4f53-a482-b35979992902}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {7edac453-1c9a-451d-8f5b-c80bc8495976}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {53e136fa-e844-46d7-b4e2-03d2b50fd947}, !- Handle
  Node 251,                               !- Name
  {a550ed09-e28c-41ff-ae1c-37d7fb4175f7}, !- Inlet Port
  {ccb0d6d5-6139-4d9c-a6ed-08a01ee00c09}; !- Outlet Port

OS:Connection,
  {a550ed09-e28c-41ff-ae1c-37d7fb4175f7}, !- Handle
  {2dde6ef4-a7f3-425c-a84d-5a1d4ff304c4}, !- Name
  {ce4c19a8-f85a-49cb-b12b-e46327db7602}, !- Source Object
  25,                                     !- Outlet Port
  {53e136fa-e844-46d7-b4e2-03d2b50fd947}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {95b28043-11ef-43ca-a300-ff10dce28592}, !- Handle
  Node 252,                               !- Name
  {5e7082e9-ff80-4d35-93f2-59af17e41a30}, !- Inlet Port
  {b64902ec-b1d6-4d47-b519-ff677ede5cac}; !- Outlet Port

OS:Connection,
  {ccb0d6d5-6139-4d9c-a6ed-08a01ee00c09}, !- Handle
  {aada3a12-94ee-469f-bca4-64c5386f9a7e}, !- Name
  {53e136fa-e844-46d7-b4e2-03d2b50fd947}, !- Source Object
  3,                                      !- Outlet Port
  {1fa7c0fe-f868-4650-9e23-42ee4a78b428}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5e7082e9-ff80-4d35-93f2-59af17e41a30}, !- Handle
  {3f721751-07de-4325-9d8b-15fbec108334}, !- Name
  {1fa7c0fe-f868-4650-9e23-42ee4a78b428}, !- Source Object
  3,                                      !- Outlet Port
  {95b28043-11ef-43ca-a300-ff10dce28592}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b64902ec-b1d6-4d47-b519-ff677ede5cac}, !- Handle
  {7d3c65bb-b9bd-458b-bccc-9a393e7ba050}, !- Name
  {95b28043-11ef-43ca-a300-ff10dce28592}, !- Source Object
  3,                                      !- Outlet Port
  {921f9f12-2e88-4b7b-9e76-98e981da65d2}, !- Target Object
  25;                                     !- Inlet Port

OS:WaterUse:Connections,
  {44e361fa-2046-439e-823e-5ad3818be6e0}, !- Handle
  Water Use Connections 23,               !- Name
  {82863441-e4c0-4ead-9023-d2839bb1a8fc}, !- Inlet Node Name
  {d53c81f6-481f-41c2-9f12-a073f51ce746}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {1d74c182-ba47-470d-830f-c23661de2f6a}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {cc77fdbe-1ef3-421a-a20d-3e4e2ad7f208}, !- Handle
  Guestroom319 Service Water Use Def 0.03gal/min, !- Name
  ,                                       !- End-Use Subcategory
  1.84013072840911e-006,                  !- Peak Flow Rate {m3/s}
  {78f83439-e7ac-4221-ac4c-4d9325c251ae}, !- Target Temperature Schedule Name
  {f1fa066c-5e11-421c-be37-c8618db28c4e}, !- Sensible Fraction Schedule Name
  {50082533-bdb5-4e6b-a918-d87d252b5def}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {f1fa066c-5e11-421c-be37-c8618db28c4e}, !- Handle
  Schedule Ruleset 69,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {bacd8fca-46ef-4896-89f6-9125496375e2}; !- Default Day Schedule Name

OS:Schedule:Day,
  {bacd8fca-46ef-4896-89f6-9125496375e2}, !- Handle
  Schedule Day 131,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {50082533-bdb5-4e6b-a918-d87d252b5def}, !- Handle
  Schedule Ruleset 70,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {ab2a0bd4-15c8-4a93-9549-43803ca5c59a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ab2a0bd4-15c8-4a93-9549-43803ca5c59a}, !- Handle
  Schedule Day 132,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {78f83439-e7ac-4221-ac4c-4d9325c251ae}, !- Handle
  Schedule Ruleset 71,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {8f2ae670-551a-46ac-8599-7ad32b401209}; !- Default Day Schedule Name

OS:Schedule:Day,
  {8f2ae670-551a-46ac-8599-7ad32b401209}, !- Handle
  Schedule Day 133,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  43.3;                                   !- Value Until Time 1

OS:WaterUse:Equipment,
  {1d74c182-ba47-470d-830f-c23661de2f6a}, !- Handle
  Guestroom319 Service Water Use 0.03gal/min, !- Name
  {cc77fdbe-1ef3-421a-a20d-3e4e2ad7f208}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {7edac453-1c9a-451d-8f5b-c80bc8495976}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {2c100258-d042-422a-ab4f-84b3b76fe258}, !- Handle
  Node 253,                               !- Name
  {01aec4b6-8e77-4030-9304-63cb818011c5}, !- Inlet Port
  {82863441-e4c0-4ead-9023-d2839bb1a8fc}; !- Outlet Port

OS:Connection,
  {01aec4b6-8e77-4030-9304-63cb818011c5}, !- Handle
  {4f9dab83-5935-4db6-bd0f-e1885085c698}, !- Name
  {ce4c19a8-f85a-49cb-b12b-e46327db7602}, !- Source Object
  26,                                     !- Outlet Port
  {2c100258-d042-422a-ab4f-84b3b76fe258}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b3c1b4d1-3077-4c6f-930a-625d17332a5a}, !- Handle
  Node 254,                               !- Name
  {d53c81f6-481f-41c2-9f12-a073f51ce746}, !- Inlet Port
  {5c0f5152-52fb-4ff8-8f04-31eb4417bb2b}; !- Outlet Port

OS:Connection,
  {82863441-e4c0-4ead-9023-d2839bb1a8fc}, !- Handle
  {8ff50e9a-d066-491e-a196-f2c7874c22f9}, !- Name
  {2c100258-d042-422a-ab4f-84b3b76fe258}, !- Source Object
  3,                                      !- Outlet Port
  {44e361fa-2046-439e-823e-5ad3818be6e0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d53c81f6-481f-41c2-9f12-a073f51ce746}, !- Handle
  {e84886d1-cf7d-4fda-a9f3-c07f522f1629}, !- Name
  {44e361fa-2046-439e-823e-5ad3818be6e0}, !- Source Object
  3,                                      !- Outlet Port
  {b3c1b4d1-3077-4c6f-930a-625d17332a5a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5c0f5152-52fb-4ff8-8f04-31eb4417bb2b}, !- Handle
  {9fc62524-d986-44c1-abf7-3751aa3d1ed6}, !- Name
  {b3c1b4d1-3077-4c6f-930a-625d17332a5a}, !- Source Object
  3,                                      !- Outlet Port
  {921f9f12-2e88-4b7b-9e76-98e981da65d2}, !- Target Object
  26;                                     !- Inlet Port

OS:WaterUse:Connections,
  {155c4311-add4-40fe-9836-a3ddca788694}, !- Handle
  Water Use Connections 24,               !- Name
  {fc9c7535-ae34-4408-9548-978927be9aad}, !- Inlet Node Name
  {330989d3-1eae-4b68-ad1d-26b24a7a3fae}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {d55a9af9-3d57-4f5b-88d2-1cf49c842991}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {79ba3f5e-804a-4ca2-9775-dd01f4e84b82}, !- Handle
  Guestroom320_323 Service Water Use Def 0.12gal/min, !- Name
  ,                                       !- End-Use Subcategory
  7.36052291363643e-006,                  !- Peak Flow Rate {m3/s}
  {201b4337-3ebf-4972-89c7-3c3d58abc3b4}, !- Target Temperature Schedule Name
  {5b97ea5a-f327-4732-aa81-d9fca265edb9}, !- Sensible Fraction Schedule Name
  {714e4aa3-a3da-45fd-884a-0a1e5d5eabb0}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {5b97ea5a-f327-4732-aa81-d9fca265edb9}, !- Handle
  Schedule Ruleset 72,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {7488798c-0cbf-4b7f-96cf-bc87af29018a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {7488798c-0cbf-4b7f-96cf-bc87af29018a}, !- Handle
  Schedule Day 134,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {714e4aa3-a3da-45fd-884a-0a1e5d5eabb0}, !- Handle
  Schedule Ruleset 73,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {2eae53b5-8c38-4b85-ad44-37bbc8a02cb8}; !- Default Day Schedule Name

OS:Schedule:Day,
  {2eae53b5-8c38-4b85-ad44-37bbc8a02cb8}, !- Handle
  Schedule Day 135,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {201b4337-3ebf-4972-89c7-3c3d58abc3b4}, !- Handle
  Schedule Ruleset 74,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {905defda-3665-441a-a7db-fd9cc46c4b8e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {905defda-3665-441a-a7db-fd9cc46c4b8e}, !- Handle
  Schedule Day 136,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  43.3;                                   !- Value Until Time 1

OS:WaterUse:Equipment,
  {d55a9af9-3d57-4f5b-88d2-1cf49c842991}, !- Handle
  Guestroom320_323 Service Water Use 0.12gal/min, !- Name
  {79ba3f5e-804a-4ca2-9775-dd01f4e84b82}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {7edac453-1c9a-451d-8f5b-c80bc8495976}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {d6af549f-701e-42f2-ab4f-9f08e0011e91}, !- Handle
  Node 255,                               !- Name
  {8acb19ff-f4d1-401e-8d33-44ef09a5b304}, !- Inlet Port
  {fc9c7535-ae34-4408-9548-978927be9aad}; !- Outlet Port

OS:Connection,
  {8acb19ff-f4d1-401e-8d33-44ef09a5b304}, !- Handle
  {8c309706-8eb0-4d14-bd3c-76c7802b6bda}, !- Name
  {ce4c19a8-f85a-49cb-b12b-e46327db7602}, !- Source Object
  27,                                     !- Outlet Port
  {d6af549f-701e-42f2-ab4f-9f08e0011e91}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ccf90b2a-d3eb-45f7-a607-0f803d098052}, !- Handle
  Node 256,                               !- Name
  {330989d3-1eae-4b68-ad1d-26b24a7a3fae}, !- Inlet Port
  {c30e6c08-cefa-4925-b5dc-fac7cb785b44}; !- Outlet Port

OS:Connection,
  {fc9c7535-ae34-4408-9548-978927be9aad}, !- Handle
  {895c2a7d-14a3-46f0-91c3-6dcd83265fe7}, !- Name
  {d6af549f-701e-42f2-ab4f-9f08e0011e91}, !- Source Object
  3,                                      !- Outlet Port
  {155c4311-add4-40fe-9836-a3ddca788694}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {330989d3-1eae-4b68-ad1d-26b24a7a3fae}, !- Handle
  {415c5f99-9c19-451f-bbf0-6831082ea210}, !- Name
  {155c4311-add4-40fe-9836-a3ddca788694}, !- Source Object
  3,                                      !- Outlet Port
  {ccf90b2a-d3eb-45f7-a607-0f803d098052}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c30e6c08-cefa-4925-b5dc-fac7cb785b44}, !- Handle
  {cb68f4ea-11d5-436f-bbcf-4ef45326bf7a}, !- Name
  {ccf90b2a-d3eb-45f7-a607-0f803d098052}, !- Source Object
  3,                                      !- Outlet Port
  {921f9f12-2e88-4b7b-9e76-98e981da65d2}, !- Target Object
  27;                                     !- Inlet Port

OS:WaterUse:Connections,
  {4ba09fdf-4c64-4003-8aed-8b19fcc228ca}, !- Handle
  Water Use Connections 25,               !- Name
  {f72250ff-47fd-4c0c-99f9-7e997412aba2}, !- Inlet Node Name
  {010dd07a-3442-46e4-b3a1-67152b48b962}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {ea3a182a-d554-4d6a-ab69-fcff01258ebc}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {a708cc40-a7ce-4156-b2b6-837a615e225b}, !- Handle
  Guestroom324 Service Water Use Def 0.03gal/min, !- Name
  ,                                       !- End-Use Subcategory
  1.84013072840911e-006,                  !- Peak Flow Rate {m3/s}
  {1a0bd540-d6ab-4245-a81d-adda47a7a587}, !- Target Temperature Schedule Name
  {0aede621-e1a6-4b6f-9e5a-0282e3b6ce6e}, !- Sensible Fraction Schedule Name
  {4147a9bd-2df3-40cb-b11e-c50c654f3e54}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {0aede621-e1a6-4b6f-9e5a-0282e3b6ce6e}, !- Handle
  Schedule Ruleset 75,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {4bb99eaa-2e27-435a-b1a0-dd3023e99652}; !- Default Day Schedule Name

OS:Schedule:Day,
  {4bb99eaa-2e27-435a-b1a0-dd3023e99652}, !- Handle
  Schedule Day 137,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {4147a9bd-2df3-40cb-b11e-c50c654f3e54}, !- Handle
  Schedule Ruleset 76,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {b47a11d4-d26f-4029-8654-5ac17969c260}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b47a11d4-d26f-4029-8654-5ac17969c260}, !- Handle
  Schedule Day 138,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {1a0bd540-d6ab-4245-a81d-adda47a7a587}, !- Handle
  Schedule Ruleset 77,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {90d02232-e2e3-442d-81c3-24e92f3b65b7}; !- Default Day Schedule Name

OS:Schedule:Day,
  {90d02232-e2e3-442d-81c3-24e92f3b65b7}, !- Handle
  Schedule Day 139,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  43.3;                                   !- Value Until Time 1

OS:WaterUse:Equipment,
  {ea3a182a-d554-4d6a-ab69-fcff01258ebc}, !- Handle
  Guestroom324 Service Water Use 0.03gal/min, !- Name
  {a708cc40-a7ce-4156-b2b6-837a615e225b}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {7edac453-1c9a-451d-8f5b-c80bc8495976}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {9b180f5f-0027-4910-b2e2-9b2e39bb1bdb}, !- Handle
  Node 257,                               !- Name
  {c35b69f9-12bd-405a-8e0e-8e45b36907de}, !- Inlet Port
  {f72250ff-47fd-4c0c-99f9-7e997412aba2}; !- Outlet Port

OS:Connection,
  {c35b69f9-12bd-405a-8e0e-8e45b36907de}, !- Handle
  {456da8d4-4c9c-4bc5-8d00-f150095d47a9}, !- Name
  {ce4c19a8-f85a-49cb-b12b-e46327db7602}, !- Source Object
  28,                                     !- Outlet Port
  {9b180f5f-0027-4910-b2e2-9b2e39bb1bdb}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {2f961d0b-52f9-4126-b261-adf97b6d82ee}, !- Handle
  Node 258,                               !- Name
  {010dd07a-3442-46e4-b3a1-67152b48b962}, !- Inlet Port
  {bf38812d-7eb3-4f5f-b0b3-92f7e17ea79b}; !- Outlet Port

OS:Connection,
  {f72250ff-47fd-4c0c-99f9-7e997412aba2}, !- Handle
  {26c915ec-420a-43e7-acf3-154ce2da235a}, !- Name
  {9b180f5f-0027-4910-b2e2-9b2e39bb1bdb}, !- Source Object
  3,                                      !- Outlet Port
  {4ba09fdf-4c64-4003-8aed-8b19fcc228ca}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {010dd07a-3442-46e4-b3a1-67152b48b962}, !- Handle
  {85ffa9a4-c1c1-4da4-a56f-4c03ad95f56c}, !- Name
  {4ba09fdf-4c64-4003-8aed-8b19fcc228ca}, !- Source Object
  3,                                      !- Outlet Port
  {2f961d0b-52f9-4126-b261-adf97b6d82ee}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bf38812d-7eb3-4f5f-b0b3-92f7e17ea79b}, !- Handle
  {59b7af17-bdd5-4d98-858d-48875c2e80aa}, !- Name
  {2f961d0b-52f9-4126-b261-adf97b6d82ee}, !- Source Object
  3,                                      !- Outlet Port
  {921f9f12-2e88-4b7b-9e76-98e981da65d2}, !- Target Object
  28;                                     !- Inlet Port

OS:WaterUse:Connections,
  {c4cadd6a-10d2-4a38-b956-5583bec15f67}, !- Handle
  Water Use Connections 26,               !- Name
  {d4c55220-4bff-44c5-969e-6de53a06eb58}, !- Inlet Node Name
  {2271efb1-0a3f-4a97-8e09-5845e40db9e1}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {273b8269-a1c1-464d-9cae-6374dc820a50}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {3c1cbfa8-125a-4b4c-91e9-e473aecc6ae2}, !- Handle
  Guestroom401 Service Water Use Def 0.03gal/min, !- Name
  ,                                       !- End-Use Subcategory
  1.84026488783812e-006,                  !- Peak Flow Rate {m3/s}
  {0979485a-0bb7-41e6-b2e2-86d68733c3ed}, !- Target Temperature Schedule Name
  {7452128b-617c-41a5-be91-488638fb6fba}, !- Sensible Fraction Schedule Name
  {2da5aa38-f28d-4d62-afe4-7fcf4d11def7}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {7452128b-617c-41a5-be91-488638fb6fba}, !- Handle
  Schedule Ruleset 78,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {985a51d5-ea5f-404e-8298-f905f5997b53}; !- Default Day Schedule Name

OS:Schedule:Day,
  {985a51d5-ea5f-404e-8298-f905f5997b53}, !- Handle
  Schedule Day 140,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {2da5aa38-f28d-4d62-afe4-7fcf4d11def7}, !- Handle
  Schedule Ruleset 79,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {d9772977-8753-48ce-8207-7dc1a2234c02}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d9772977-8753-48ce-8207-7dc1a2234c02}, !- Handle
  Schedule Day 141,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {0979485a-0bb7-41e6-b2e2-86d68733c3ed}, !- Handle
  Schedule Ruleset 80,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {d7b03ba8-3364-4973-90f5-f2d29245d6a7}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d7b03ba8-3364-4973-90f5-f2d29245d6a7}, !- Handle
  Schedule Day 142,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  43.3;                                   !- Value Until Time 1

OS:WaterUse:Equipment,
  {273b8269-a1c1-464d-9cae-6374dc820a50}, !- Handle
  Guestroom401 Service Water Use 0.03gal/min, !- Name
  {3c1cbfa8-125a-4b4c-91e9-e473aecc6ae2}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {7edac453-1c9a-451d-8f5b-c80bc8495976}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {47c2bb09-54b4-4c1f-b741-79cb266986e3}, !- Handle
  Node 259,                               !- Name
  {a7c9e62f-1977-439d-a279-8724fb4dda1d}, !- Inlet Port
  {d4c55220-4bff-44c5-969e-6de53a06eb58}; !- Outlet Port

OS:Connection,
  {a7c9e62f-1977-439d-a279-8724fb4dda1d}, !- Handle
  {c4f91cd3-19c3-471e-a335-9edd8001ab13}, !- Name
  {ce4c19a8-f85a-49cb-b12b-e46327db7602}, !- Source Object
  29,                                     !- Outlet Port
  {47c2bb09-54b4-4c1f-b741-79cb266986e3}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {bb73545b-665b-4907-81b2-bf96e6bda852}, !- Handle
  Node 260,                               !- Name
  {2271efb1-0a3f-4a97-8e09-5845e40db9e1}, !- Inlet Port
  {6296ae4e-4cef-4705-b35f-7545bdb029ce}; !- Outlet Port

OS:Connection,
  {d4c55220-4bff-44c5-969e-6de53a06eb58}, !- Handle
  {67635a05-52eb-40ae-9c10-45ea325c818f}, !- Name
  {47c2bb09-54b4-4c1f-b741-79cb266986e3}, !- Source Object
  3,                                      !- Outlet Port
  {c4cadd6a-10d2-4a38-b956-5583bec15f67}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2271efb1-0a3f-4a97-8e09-5845e40db9e1}, !- Handle
  {8420d0bb-8696-472a-aa1f-0f653d958ce2}, !- Name
  {c4cadd6a-10d2-4a38-b956-5583bec15f67}, !- Source Object
  3,                                      !- Outlet Port
  {bb73545b-665b-4907-81b2-bf96e6bda852}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6296ae4e-4cef-4705-b35f-7545bdb029ce}, !- Handle
  {e1a2a5d2-df99-41cb-a62b-9dd8a8d12472}, !- Name
  {bb73545b-665b-4907-81b2-bf96e6bda852}, !- Source Object
  3,                                      !- Outlet Port
  {921f9f12-2e88-4b7b-9e76-98e981da65d2}, !- Target Object
  29;                                     !- Inlet Port

OS:WaterUse:Connections,
  {34ee7eb2-1e70-405f-ae17-f4a1218b02d1}, !- Handle
  Water Use Connections 27,               !- Name
  {cfa974cf-1966-4544-9e71-6e633274d664}, !- Inlet Node Name
  {7178927d-57f8-47b6-b957-3df59ba95812}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {9b99a6bb-eebf-42a5-bb7d-621e908a81fc}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {481ceabc-f719-4f3f-a521-9ed333b7294a}, !- Handle
  Guestroom402_405 Service Water Use Def 0.12gal/min, !- Name
  ,                                       !- End-Use Subcategory
  7.3610595513525e-006,                   !- Peak Flow Rate {m3/s}
  {5bf2b94e-06be-499f-a819-84e97af0d177}, !- Target Temperature Schedule Name
  {82c5600d-d05d-4a30-8812-c2fc9f235e72}, !- Sensible Fraction Schedule Name
  {1addeb06-2a98-46ea-8304-e363172fb78b}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {82c5600d-d05d-4a30-8812-c2fc9f235e72}, !- Handle
  Schedule Ruleset 81,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {1e77ef9a-4a13-4317-8c92-583e8d0f8d4f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {1e77ef9a-4a13-4317-8c92-583e8d0f8d4f}, !- Handle
  Schedule Day 143,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {1addeb06-2a98-46ea-8304-e363172fb78b}, !- Handle
  Schedule Ruleset 82,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {7ddf05b0-cf5e-48f4-b1db-021b0290c551}; !- Default Day Schedule Name

OS:Schedule:Day,
  {7ddf05b0-cf5e-48f4-b1db-021b0290c551}, !- Handle
  Schedule Day 144,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {5bf2b94e-06be-499f-a819-84e97af0d177}, !- Handle
  Schedule Ruleset 83,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {cf5e20c8-cb3e-488b-acb5-7fdb681f80e2}; !- Default Day Schedule Name

OS:Schedule:Day,
  {cf5e20c8-cb3e-488b-acb5-7fdb681f80e2}, !- Handle
  Schedule Day 145,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  43.3;                                   !- Value Until Time 1

OS:WaterUse:Equipment,
  {9b99a6bb-eebf-42a5-bb7d-621e908a81fc}, !- Handle
  Guestroom402_405 Service Water Use 0.12gal/min, !- Name
  {481ceabc-f719-4f3f-a521-9ed333b7294a}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {7edac453-1c9a-451d-8f5b-c80bc8495976}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {ad11d32b-d695-472c-930f-5308aea992b7}, !- Handle
  Node 261,                               !- Name
  {760862ab-2c9d-4da8-ae2d-593d0417315f}, !- Inlet Port
  {cfa974cf-1966-4544-9e71-6e633274d664}; !- Outlet Port

OS:Connection,
  {760862ab-2c9d-4da8-ae2d-593d0417315f}, !- Handle
  {fc59711c-92eb-4491-ab43-698d3e31d0f2}, !- Name
  {ce4c19a8-f85a-49cb-b12b-e46327db7602}, !- Source Object
  30,                                     !- Outlet Port
  {ad11d32b-d695-472c-930f-5308aea992b7}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {09bf417c-43d2-4ba8-92f0-f90114473c04}, !- Handle
  Node 262,                               !- Name
  {7178927d-57f8-47b6-b957-3df59ba95812}, !- Inlet Port
  {f87592b7-1948-4d49-9cd4-1618ce2d3c90}; !- Outlet Port

OS:Connection,
  {cfa974cf-1966-4544-9e71-6e633274d664}, !- Handle
  {6eded78e-fbe4-4304-8b06-050c8f1182e3}, !- Name
  {ad11d32b-d695-472c-930f-5308aea992b7}, !- Source Object
  3,                                      !- Outlet Port
  {34ee7eb2-1e70-405f-ae17-f4a1218b02d1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7178927d-57f8-47b6-b957-3df59ba95812}, !- Handle
  {07d667b2-0ecf-4b0f-a1fe-e505fa38d32e}, !- Name
  {34ee7eb2-1e70-405f-ae17-f4a1218b02d1}, !- Source Object
  3,                                      !- Outlet Port
  {09bf417c-43d2-4ba8-92f0-f90114473c04}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f87592b7-1948-4d49-9cd4-1618ce2d3c90}, !- Handle
  {f55b7516-c3a9-499a-b217-6eb3fb6be24b}, !- Name
  {09bf417c-43d2-4ba8-92f0-f90114473c04}, !- Source Object
  3,                                      !- Outlet Port
  {921f9f12-2e88-4b7b-9e76-98e981da65d2}, !- Target Object
  30;                                     !- Inlet Port

OS:WaterUse:Connections,
  {daf00b57-beef-4d41-9e56-72945609d362}, !- Handle
  Water Use Connections 28,               !- Name
  {28fdc6c6-cad8-4640-8c12-7b4c5a2de739}, !- Inlet Node Name
  {a30394f1-61ec-4810-a124-98257f552167}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {029a42f1-5a71-46b8-8a33-4f1f9cbe3080}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {c58252cf-b743-4e22-ab67-1fa507ebde3a}, !- Handle
  Guestroom406_408 Service Water Use Def 0.09gal/min, !- Name
  ,                                       !- End-Use Subcategory
  5.9454711760924e-006,                   !- Peak Flow Rate {m3/s}
  {c0399deb-8a90-4123-a6ee-2b3d088d89cb}, !- Target Temperature Schedule Name
  {5ec37a03-8fdc-4cfc-8f81-73b0555e13d8}, !- Sensible Fraction Schedule Name
  {57d5cee3-db6f-4cd2-a422-6c236ace88b9}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {5ec37a03-8fdc-4cfc-8f81-73b0555e13d8}, !- Handle
  Schedule Ruleset 84,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {5d6629c8-4e57-4341-af51-25e99ed873fe}; !- Default Day Schedule Name

OS:Schedule:Day,
  {5d6629c8-4e57-4341-af51-25e99ed873fe}, !- Handle
  Schedule Day 146,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {57d5cee3-db6f-4cd2-a422-6c236ace88b9}, !- Handle
  Schedule Ruleset 85,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {c182a4d4-fd7e-42d2-825a-229a7a8e0e58}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c182a4d4-fd7e-42d2-825a-229a7a8e0e58}, !- Handle
  Schedule Day 147,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {c0399deb-8a90-4123-a6ee-2b3d088d89cb}, !- Handle
  Schedule Ruleset 86,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {da9725f9-8a53-4f39-bc70-d7c54e0085a6}; !- Default Day Schedule Name

OS:Schedule:Day,
  {da9725f9-8a53-4f39-bc70-d7c54e0085a6}, !- Handle
  Schedule Day 148,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  43.3;                                   !- Value Until Time 1

OS:WaterUse:Equipment,
  {029a42f1-5a71-46b8-8a33-4f1f9cbe3080}, !- Handle
  Guestroom406_408 Service Water Use 0.09gal/min, !- Name
  {c58252cf-b743-4e22-ab67-1fa507ebde3a}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {7edac453-1c9a-451d-8f5b-c80bc8495976}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {b43c10bb-cd19-4bfc-a73d-e2f2579172ca}, !- Handle
  Node 263,                               !- Name
  {b33b4411-860d-41f7-92f7-c50ade3bc002}, !- Inlet Port
  {28fdc6c6-cad8-4640-8c12-7b4c5a2de739}; !- Outlet Port

OS:Connection,
  {b33b4411-860d-41f7-92f7-c50ade3bc002}, !- Handle
  {45d53509-f876-4171-89ab-546ab3488de9}, !- Name
  {ce4c19a8-f85a-49cb-b12b-e46327db7602}, !- Source Object
  31,                                     !- Outlet Port
  {b43c10bb-cd19-4bfc-a73d-e2f2579172ca}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {1e3d522b-31a0-437f-8568-e3be011f7ff4}, !- Handle
  Node 264,                               !- Name
  {a30394f1-61ec-4810-a124-98257f552167}, !- Inlet Port
  {e07e2002-cb43-4ebf-b038-65f7a1cccb2b}; !- Outlet Port

OS:Connection,
  {28fdc6c6-cad8-4640-8c12-7b4c5a2de739}, !- Handle
  {82fcaa73-7fa0-451c-a6c2-4414e5b7f077}, !- Name
  {b43c10bb-cd19-4bfc-a73d-e2f2579172ca}, !- Source Object
  3,                                      !- Outlet Port
  {daf00b57-beef-4d41-9e56-72945609d362}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a30394f1-61ec-4810-a124-98257f552167}, !- Handle
  {724e45f9-512a-45db-a04d-57f3ccd53f2b}, !- Name
  {daf00b57-beef-4d41-9e56-72945609d362}, !- Source Object
  3,                                      !- Outlet Port
  {1e3d522b-31a0-437f-8568-e3be011f7ff4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e07e2002-cb43-4ebf-b038-65f7a1cccb2b}, !- Handle
  {d2215d0c-978d-4ec4-9388-70c54497968e}, !- Name
  {1e3d522b-31a0-437f-8568-e3be011f7ff4}, !- Source Object
  3,                                      !- Outlet Port
  {921f9f12-2e88-4b7b-9e76-98e981da65d2}, !- Target Object
  31;                                     !- Inlet Port

OS:WaterUse:Connections,
  {42f1e232-eeb5-4806-bfdc-534b0dfd778a}, !- Handle
  Water Use Connections 29,               !- Name
  {e4b4ff24-f542-41b3-9d54-198a6f02a8ba}, !- Inlet Node Name
  {2026401e-240e-4fe8-8bfd-b9417df53fa0}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {bc7be512-bd2f-410d-9bb5-61558fa0c2dd}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {21bc77bd-af52-4f21-97a1-b9ea006e04bc}, !- Handle
  Guestroom409_412 Service Water Use Def 0.12gal/min, !- Name
  ,                                       !- End-Use Subcategory
  7.3610595513525e-006,                   !- Peak Flow Rate {m3/s}
  {57c7f31c-6a97-470c-aa56-17e7819812ed}, !- Target Temperature Schedule Name
  {cbf2b859-82b6-4686-899e-d4fd28389610}, !- Sensible Fraction Schedule Name
  {965fe4d1-4c37-4ef8-8f03-b80fd50736a7}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {cbf2b859-82b6-4686-899e-d4fd28389610}, !- Handle
  Schedule Ruleset 87,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {866c45ae-3232-49c9-90db-46f3be9010e4}; !- Default Day Schedule Name

OS:Schedule:Day,
  {866c45ae-3232-49c9-90db-46f3be9010e4}, !- Handle
  Schedule Day 149,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {965fe4d1-4c37-4ef8-8f03-b80fd50736a7}, !- Handle
  Schedule Ruleset 88,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {d512b3d9-4c84-4c85-b41b-d72d795cb4ef}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d512b3d9-4c84-4c85-b41b-d72d795cb4ef}, !- Handle
  Schedule Day 150,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {57c7f31c-6a97-470c-aa56-17e7819812ed}, !- Handle
  Schedule Ruleset 89,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {a62b7e4c-03f7-47a9-9927-532dd9f3d39e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a62b7e4c-03f7-47a9-9927-532dd9f3d39e}, !- Handle
  Schedule Day 151,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  43.3;                                   !- Value Until Time 1

OS:WaterUse:Equipment,
  {bc7be512-bd2f-410d-9bb5-61558fa0c2dd}, !- Handle
  Guestroom409_412 Service Water Use 0.12gal/min, !- Name
  {21bc77bd-af52-4f21-97a1-b9ea006e04bc}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {7edac453-1c9a-451d-8f5b-c80bc8495976}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {c7c2f64e-3412-408e-9051-d54382f8d1a9}, !- Handle
  Node 265,                               !- Name
  {e0098089-f28d-4a9a-aec2-dd754c3062f8}, !- Inlet Port
  {e4b4ff24-f542-41b3-9d54-198a6f02a8ba}; !- Outlet Port

OS:Connection,
  {e0098089-f28d-4a9a-aec2-dd754c3062f8}, !- Handle
  {e0883b3f-de93-4657-8d2c-c7091a84ea9e}, !- Name
  {ce4c19a8-f85a-49cb-b12b-e46327db7602}, !- Source Object
  32,                                     !- Outlet Port
  {c7c2f64e-3412-408e-9051-d54382f8d1a9}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {dc9ebf23-b730-48fd-9fad-ae136d4d6472}, !- Handle
  Node 266,                               !- Name
  {2026401e-240e-4fe8-8bfd-b9417df53fa0}, !- Inlet Port
  {34ec039f-0b00-41c1-84a8-2728e7abb724}; !- Outlet Port

OS:Connection,
  {e4b4ff24-f542-41b3-9d54-198a6f02a8ba}, !- Handle
  {6b010c65-6566-4f3f-a5c6-207370dbb183}, !- Name
  {c7c2f64e-3412-408e-9051-d54382f8d1a9}, !- Source Object
  3,                                      !- Outlet Port
  {42f1e232-eeb5-4806-bfdc-534b0dfd778a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2026401e-240e-4fe8-8bfd-b9417df53fa0}, !- Handle
  {ae84f174-1d1f-4aa6-93e8-532dc331096f}, !- Name
  {42f1e232-eeb5-4806-bfdc-534b0dfd778a}, !- Source Object
  3,                                      !- Outlet Port
  {dc9ebf23-b730-48fd-9fad-ae136d4d6472}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {34ec039f-0b00-41c1-84a8-2728e7abb724}, !- Handle
  {9c697d93-0454-40ec-8c11-381cb582f295}, !- Name
  {dc9ebf23-b730-48fd-9fad-ae136d4d6472}, !- Source Object
  3,                                      !- Outlet Port
  {921f9f12-2e88-4b7b-9e76-98e981da65d2}, !- Target Object
  32;                                     !- Inlet Port

OS:WaterUse:Connections,
  {a172dcd7-4f58-4f51-a540-de94d3dcbe3a}, !- Handle
  Water Use Connections 30,               !- Name
  {2708b762-6a5e-4e17-9bee-4dceac456242}, !- Inlet Node Name
  {fbce5db5-bf7e-41ea-8d41-85c884b90a6b}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {c70c374d-20b0-4db9-a222-5a2641d759bd}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {87a0347d-2e46-4a60-b658-906de07defec}, !- Handle
  Guestroom413 Service Water Use Def 0.03gal/min, !- Name
  ,                                       !- End-Use Subcategory
  1.84026488783813e-006,                  !- Peak Flow Rate {m3/s}
  {7b3372f5-b763-4e0c-9c5e-9f291dbe2c05}, !- Target Temperature Schedule Name
  {89912f57-bbbb-43c3-b54e-da986bad8ede}, !- Sensible Fraction Schedule Name
  {ee3642ca-d557-4f8f-9cfe-327d4fd799a4}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {89912f57-bbbb-43c3-b54e-da986bad8ede}, !- Handle
  Schedule Ruleset 90,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {5ecd0a4b-2b3c-494a-afb6-87df31801d07}; !- Default Day Schedule Name

OS:Schedule:Day,
  {5ecd0a4b-2b3c-494a-afb6-87df31801d07}, !- Handle
  Schedule Day 152,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {ee3642ca-d557-4f8f-9cfe-327d4fd799a4}, !- Handle
  Schedule Ruleset 91,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {b6bb2de5-325b-4fb2-804f-b85019d4f38b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b6bb2de5-325b-4fb2-804f-b85019d4f38b}, !- Handle
  Schedule Day 153,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {7b3372f5-b763-4e0c-9c5e-9f291dbe2c05}, !- Handle
  Schedule Ruleset 92,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {5ee13858-6ae2-4409-a6b6-e748ab46518e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {5ee13858-6ae2-4409-a6b6-e748ab46518e}, !- Handle
  Schedule Day 154,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  43.3;                                   !- Value Until Time 1

OS:WaterUse:Equipment,
  {c70c374d-20b0-4db9-a222-5a2641d759bd}, !- Handle
  Guestroom413 Service Water Use 0.03gal/min, !- Name
  {87a0347d-2e46-4a60-b658-906de07defec}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {7edac453-1c9a-451d-8f5b-c80bc8495976}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {c9456fd2-f41f-4947-b78e-f1d568b30b0b}, !- Handle
  Node 267,                               !- Name
  {579a708c-fb19-48dd-93a5-863845ad73c9}, !- Inlet Port
  {2708b762-6a5e-4e17-9bee-4dceac456242}; !- Outlet Port

OS:Connection,
  {579a708c-fb19-48dd-93a5-863845ad73c9}, !- Handle
  {3a7aee37-531d-4367-b76a-71b1c4b84a0d}, !- Name
  {ce4c19a8-f85a-49cb-b12b-e46327db7602}, !- Source Object
  33,                                     !- Outlet Port
  {c9456fd2-f41f-4947-b78e-f1d568b30b0b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a6d04156-4be7-4d93-91cf-227e220f640c}, !- Handle
  Node 268,                               !- Name
  {fbce5db5-bf7e-41ea-8d41-85c884b90a6b}, !- Inlet Port
  {21dbd1b0-22b6-4727-b329-87bdee44cc9a}; !- Outlet Port

OS:Connection,
  {2708b762-6a5e-4e17-9bee-4dceac456242}, !- Handle
  {cf08ef4e-7ed6-418c-a5f4-23038c70da29}, !- Name
  {c9456fd2-f41f-4947-b78e-f1d568b30b0b}, !- Source Object
  3,                                      !- Outlet Port
  {a172dcd7-4f58-4f51-a540-de94d3dcbe3a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fbce5db5-bf7e-41ea-8d41-85c884b90a6b}, !- Handle
  {9702669e-6099-4dcc-b7bb-9454e724f29c}, !- Name
  {a172dcd7-4f58-4f51-a540-de94d3dcbe3a}, !- Source Object
  3,                                      !- Outlet Port
  {a6d04156-4be7-4d93-91cf-227e220f640c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {21dbd1b0-22b6-4727-b329-87bdee44cc9a}, !- Handle
  {55884300-23bf-4544-8c0e-3b2b75d981fb}, !- Name
  {a6d04156-4be7-4d93-91cf-227e220f640c}, !- Source Object
  3,                                      !- Outlet Port
  {921f9f12-2e88-4b7b-9e76-98e981da65d2}, !- Target Object
  33;                                     !- Inlet Port

OS:WaterUse:Connections,
  {014d1399-f31b-41a2-b8d1-d67eb89f047f}, !- Handle
  Water Use Connections 31,               !- Name
  {37f5b755-000e-4a23-9db5-b82d96427698}, !- Inlet Node Name
  {f77474b5-8d94-4720-b8ce-e018bed0935e}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {ada92844-b85d-4cc4-935d-01a4fb969e5b}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {c13bd088-007a-4f30-a4db-b4f03ca4ddb2}, !- Handle
  Guestroom414 Service Water Use Def 0.03gal/min, !- Name
  ,                                       !- End-Use Subcategory
  1.84013072840911e-006,                  !- Peak Flow Rate {m3/s}
  {e7330c16-d80d-4ec4-827d-0d3a4efddd20}, !- Target Temperature Schedule Name
  {a719d30a-f2ef-4ca7-a34c-8a61c4282a60}, !- Sensible Fraction Schedule Name
  {4d1e700f-46a0-4727-a15b-8cb972ce2a3e}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {a719d30a-f2ef-4ca7-a34c-8a61c4282a60}, !- Handle
  Schedule Ruleset 93,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {048c4090-b30c-4e87-8680-89ee9c32b5e6}; !- Default Day Schedule Name

OS:Schedule:Day,
  {048c4090-b30c-4e87-8680-89ee9c32b5e6}, !- Handle
  Schedule Day 155,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {4d1e700f-46a0-4727-a15b-8cb972ce2a3e}, !- Handle
  Schedule Ruleset 94,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {96a1ec0c-e1f3-4576-bd64-c909b2e2dc62}; !- Default Day Schedule Name

OS:Schedule:Day,
  {96a1ec0c-e1f3-4576-bd64-c909b2e2dc62}, !- Handle
  Schedule Day 156,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {e7330c16-d80d-4ec4-827d-0d3a4efddd20}, !- Handle
  Schedule Ruleset 95,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {aa41bd02-0ef8-4144-bb77-137d4056325a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {aa41bd02-0ef8-4144-bb77-137d4056325a}, !- Handle
  Schedule Day 157,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  43.3;                                   !- Value Until Time 1

OS:WaterUse:Equipment,
  {ada92844-b85d-4cc4-935d-01a4fb969e5b}, !- Handle
  Guestroom414 Service Water Use 0.03gal/min, !- Name
  {c13bd088-007a-4f30-a4db-b4f03ca4ddb2}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {7edac453-1c9a-451d-8f5b-c80bc8495976}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {a26745d9-5558-4774-bb68-21d17363da71}, !- Handle
  Node 269,                               !- Name
  {774464ed-0f91-4764-ab5a-fc8f9264c8a6}, !- Inlet Port
  {37f5b755-000e-4a23-9db5-b82d96427698}; !- Outlet Port

OS:Connection,
  {774464ed-0f91-4764-ab5a-fc8f9264c8a6}, !- Handle
  {8ad1a9a5-fb10-44d0-9081-8a47e2c5e3ad}, !- Name
  {ce4c19a8-f85a-49cb-b12b-e46327db7602}, !- Source Object
  34,                                     !- Outlet Port
  {a26745d9-5558-4774-bb68-21d17363da71}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {1d363a7d-bc5b-4536-9ee6-34d5cb096b4c}, !- Handle
  Node 270,                               !- Name
  {f77474b5-8d94-4720-b8ce-e018bed0935e}, !- Inlet Port
  {d6547a3e-c7df-4a96-b96c-2ade459a8abf}; !- Outlet Port

OS:Connection,
  {37f5b755-000e-4a23-9db5-b82d96427698}, !- Handle
  {27aeb4d1-aabc-4d93-a04d-140321c3643f}, !- Name
  {a26745d9-5558-4774-bb68-21d17363da71}, !- Source Object
  3,                                      !- Outlet Port
  {014d1399-f31b-41a2-b8d1-d67eb89f047f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f77474b5-8d94-4720-b8ce-e018bed0935e}, !- Handle
  {8bf32c24-bacd-408c-aeff-60f7fb94f30a}, !- Name
  {014d1399-f31b-41a2-b8d1-d67eb89f047f}, !- Source Object
  3,                                      !- Outlet Port
  {1d363a7d-bc5b-4536-9ee6-34d5cb096b4c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d6547a3e-c7df-4a96-b96c-2ade459a8abf}, !- Handle
  {4ce58861-2d8e-4539-9c9f-9ca254851761}, !- Name
  {1d363a7d-bc5b-4536-9ee6-34d5cb096b4c}, !- Source Object
  3,                                      !- Outlet Port
  {921f9f12-2e88-4b7b-9e76-98e981da65d2}, !- Target Object
  34;                                     !- Inlet Port

OS:WaterUse:Connections,
  {6f134b9b-d024-40f1-9a4d-c580bb4a86e5}, !- Handle
  Water Use Connections 32,               !- Name
  {ca887270-91db-4daf-9f25-7cf5bf0cdcc9}, !- Inlet Node Name
  {93ba9ae6-8a2d-4bc6-bcaf-65da0ee207b0}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {0149dcb4-5b38-40af-b8e8-ee7ac5f9b2a7}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {cf272267-0b5a-42e6-ba8c-8f7d0de73d4d}, !- Handle
  Guestroom415_418 Service Water Use Def 0.12gal/min, !- Name
  ,                                       !- End-Use Subcategory
  7.36052291363643e-006,                  !- Peak Flow Rate {m3/s}
  {c398163b-4f62-4af5-a5ea-e5fd226684d9}, !- Target Temperature Schedule Name
  {5c5bae0e-1b7f-4646-8329-972d4473c1ca}, !- Sensible Fraction Schedule Name
  {5dd3124d-670c-4e1e-b68d-369cce87017d}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {5c5bae0e-1b7f-4646-8329-972d4473c1ca}, !- Handle
  Schedule Ruleset 96,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {29ed3723-a81c-43a0-81ce-9c7f77c4f024}; !- Default Day Schedule Name

OS:Schedule:Day,
  {29ed3723-a81c-43a0-81ce-9c7f77c4f024}, !- Handle
  Schedule Day 158,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {5dd3124d-670c-4e1e-b68d-369cce87017d}, !- Handle
  Schedule Ruleset 97,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {8294deef-80e0-4820-8c79-eb2865ad03d8}; !- Default Day Schedule Name

OS:Schedule:Day,
  {8294deef-80e0-4820-8c79-eb2865ad03d8}, !- Handle
  Schedule Day 159,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {c398163b-4f62-4af5-a5ea-e5fd226684d9}, !- Handle
  Schedule Ruleset 98,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {9c9cbf32-789e-4264-b859-acf1bea6799f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {9c9cbf32-789e-4264-b859-acf1bea6799f}, !- Handle
  Schedule Day 160,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  43.3;                                   !- Value Until Time 1

OS:WaterUse:Equipment,
  {0149dcb4-5b38-40af-b8e8-ee7ac5f9b2a7}, !- Handle
  Guestroom415_418 Service Water Use 0.12gal/min, !- Name
  {cf272267-0b5a-42e6-ba8c-8f7d0de73d4d}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {7edac453-1c9a-451d-8f5b-c80bc8495976}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {d24003fc-aa15-4476-bc1d-753f115a622b}, !- Handle
  Node 271,                               !- Name
  {7d7e8d59-d957-404e-bb2c-b18893409b70}, !- Inlet Port
  {ca887270-91db-4daf-9f25-7cf5bf0cdcc9}; !- Outlet Port

OS:Connection,
  {7d7e8d59-d957-404e-bb2c-b18893409b70}, !- Handle
  {c003fcc5-c5be-4df3-aa2c-9a2ca1c7cd5f}, !- Name
  {ce4c19a8-f85a-49cb-b12b-e46327db7602}, !- Source Object
  35,                                     !- Outlet Port
  {d24003fc-aa15-4476-bc1d-753f115a622b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c24621c1-600b-4ac2-a9c8-d35c34efdfa7}, !- Handle
  Node 272,                               !- Name
  {93ba9ae6-8a2d-4bc6-bcaf-65da0ee207b0}, !- Inlet Port
  {4cec17a1-c059-4eff-a908-33f280db4d2c}; !- Outlet Port

OS:Connection,
  {ca887270-91db-4daf-9f25-7cf5bf0cdcc9}, !- Handle
  {71349912-02bf-4c0a-8ea5-5ff31c208eb6}, !- Name
  {d24003fc-aa15-4476-bc1d-753f115a622b}, !- Source Object
  3,                                      !- Outlet Port
  {6f134b9b-d024-40f1-9a4d-c580bb4a86e5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {93ba9ae6-8a2d-4bc6-bcaf-65da0ee207b0}, !- Handle
  {4d200401-33ec-4d8c-88d5-5a9bd3b5a97b}, !- Name
  {6f134b9b-d024-40f1-9a4d-c580bb4a86e5}, !- Source Object
  3,                                      !- Outlet Port
  {c24621c1-600b-4ac2-a9c8-d35c34efdfa7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4cec17a1-c059-4eff-a908-33f280db4d2c}, !- Handle
  {599280b2-f8a5-474f-9f20-57860e4fce67}, !- Name
  {c24621c1-600b-4ac2-a9c8-d35c34efdfa7}, !- Source Object
  3,                                      !- Outlet Port
  {921f9f12-2e88-4b7b-9e76-98e981da65d2}, !- Target Object
  35;                                     !- Inlet Port

OS:WaterUse:Connections,
  {8ba64ff9-2df3-40c9-9ca3-1fd6de85ff34}, !- Handle
  Water Use Connections 33,               !- Name
  {47f5d73d-c410-45be-9e0b-d02f635eaba4}, !- Inlet Node Name
  {077beac6-6032-41fc-86c6-14078eac0614}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {975ba786-d958-4640-b2d2-ae5f27741e86}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {e91d4420-d9be-4bc6-9579-e07345bd18af}, !- Handle
  Guestroom419 Service Water Use Def 0.03gal/min, !- Name
  ,                                       !- End-Use Subcategory
  1.84013072840911e-006,                  !- Peak Flow Rate {m3/s}
  {fc2c3411-1cbf-47b3-a64c-ae5f49c3721d}, !- Target Temperature Schedule Name
  {0078288b-ed69-4c68-b91c-a62d8233045a}, !- Sensible Fraction Schedule Name
  {dd95ba93-24c3-4122-8888-c097a6c3491b}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {0078288b-ed69-4c68-b91c-a62d8233045a}, !- Handle
  Schedule Ruleset 99,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {f1bb26b8-d745-4bdf-9658-1130876d810c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {f1bb26b8-d745-4bdf-9658-1130876d810c}, !- Handle
  Schedule Day 161,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {dd95ba93-24c3-4122-8888-c097a6c3491b}, !- Handle
  Schedule Ruleset 100,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {aa453147-3692-4b51-98ce-5a76d5a9879a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {aa453147-3692-4b51-98ce-5a76d5a9879a}, !- Handle
  Schedule Day 162,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {fc2c3411-1cbf-47b3-a64c-ae5f49c3721d}, !- Handle
  Schedule Ruleset 101,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {0da09b0f-4ecb-432b-b1ae-ad009f9c6983}; !- Default Day Schedule Name

OS:Schedule:Day,
  {0da09b0f-4ecb-432b-b1ae-ad009f9c6983}, !- Handle
  Schedule Day 163,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  43.3;                                   !- Value Until Time 1

OS:WaterUse:Equipment,
  {975ba786-d958-4640-b2d2-ae5f27741e86}, !- Handle
  Guestroom419 Service Water Use 0.03gal/min, !- Name
  {e91d4420-d9be-4bc6-9579-e07345bd18af}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {7edac453-1c9a-451d-8f5b-c80bc8495976}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {532debc0-453a-4ef1-9c10-e299cd431435}, !- Handle
  Node 273,                               !- Name
  {616fb3a8-5d57-4508-ac71-9bcb351cbbc8}, !- Inlet Port
  {47f5d73d-c410-45be-9e0b-d02f635eaba4}; !- Outlet Port

OS:Connection,
  {616fb3a8-5d57-4508-ac71-9bcb351cbbc8}, !- Handle
  {352ef444-7d4e-4222-9b4a-8ee7189da7e4}, !- Name
  {ce4c19a8-f85a-49cb-b12b-e46327db7602}, !- Source Object
  36,                                     !- Outlet Port
  {532debc0-453a-4ef1-9c10-e299cd431435}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {11b550a0-e906-4779-a732-5dae13354cc8}, !- Handle
  Node 274,                               !- Name
  {077beac6-6032-41fc-86c6-14078eac0614}, !- Inlet Port
  {d564dbed-8182-4906-8097-2d689aabc77b}; !- Outlet Port

OS:Connection,
  {47f5d73d-c410-45be-9e0b-d02f635eaba4}, !- Handle
  {3451e5e4-1323-4a0d-a5a6-ec1e5388cc63}, !- Name
  {532debc0-453a-4ef1-9c10-e299cd431435}, !- Source Object
  3,                                      !- Outlet Port
  {8ba64ff9-2df3-40c9-9ca3-1fd6de85ff34}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {077beac6-6032-41fc-86c6-14078eac0614}, !- Handle
  {cb600aae-2ea5-4369-afc7-f86a2bee22ff}, !- Name
  {8ba64ff9-2df3-40c9-9ca3-1fd6de85ff34}, !- Source Object
  3,                                      !- Outlet Port
  {11b550a0-e906-4779-a732-5dae13354cc8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d564dbed-8182-4906-8097-2d689aabc77b}, !- Handle
  {2bc44577-7290-4ba4-81e2-6ed9aaeddd07}, !- Name
  {11b550a0-e906-4779-a732-5dae13354cc8}, !- Source Object
  3,                                      !- Outlet Port
  {921f9f12-2e88-4b7b-9e76-98e981da65d2}, !- Target Object
  36;                                     !- Inlet Port

OS:WaterUse:Connections,
  {d704f81a-dcf3-446c-b8ea-ece4aae5aa92}, !- Handle
  Water Use Connections 34,               !- Name
  {593e4c88-1b7c-487d-97e5-b57154a349f1}, !- Inlet Node Name
  {ffd7b614-3407-452a-85a0-b2c81522ffa2}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {91122796-e716-470c-b4e0-82345d30e820}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {86553cb8-3bd8-424b-bcc0-8d8fdd46e822}, !- Handle
  Guestroom420_423 Service Water Use Def 0.12gal/min, !- Name
  ,                                       !- End-Use Subcategory
  7.36052291363643e-006,                  !- Peak Flow Rate {m3/s}
  {5c82b948-7925-4326-ac7d-01fba962c6f6}, !- Target Temperature Schedule Name
  {de47889d-26ca-4bfa-9639-d22fda858c0d}, !- Sensible Fraction Schedule Name
  {302fdbd6-7149-49a1-9be9-268238cf13c6}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {de47889d-26ca-4bfa-9639-d22fda858c0d}, !- Handle
  Schedule Ruleset 102,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {2c9c134a-1a59-46d2-9a84-15e6f9a04ef1}; !- Default Day Schedule Name

OS:Schedule:Day,
  {2c9c134a-1a59-46d2-9a84-15e6f9a04ef1}, !- Handle
  Schedule Day 164,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {302fdbd6-7149-49a1-9be9-268238cf13c6}, !- Handle
  Schedule Ruleset 103,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {43730294-017d-46b0-82de-ce295d257527}; !- Default Day Schedule Name

OS:Schedule:Day,
  {43730294-017d-46b0-82de-ce295d257527}, !- Handle
  Schedule Day 165,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {5c82b948-7925-4326-ac7d-01fba962c6f6}, !- Handle
  Schedule Ruleset 104,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {c2a7458e-8777-4814-b2ed-e5b998d1c013}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c2a7458e-8777-4814-b2ed-e5b998d1c013}, !- Handle
  Schedule Day 166,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  43.3;                                   !- Value Until Time 1

OS:WaterUse:Equipment,
  {91122796-e716-470c-b4e0-82345d30e820}, !- Handle
  Guestroom420_423 Service Water Use 0.12gal/min, !- Name
  {86553cb8-3bd8-424b-bcc0-8d8fdd46e822}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {7edac453-1c9a-451d-8f5b-c80bc8495976}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {9b416f21-33a2-43de-86c7-ba83fbb76f34}, !- Handle
  Node 275,                               !- Name
  {ab483b45-9c8d-44e7-92c8-f2e1cb146cba}, !- Inlet Port
  {593e4c88-1b7c-487d-97e5-b57154a349f1}; !- Outlet Port

OS:Connection,
  {ab483b45-9c8d-44e7-92c8-f2e1cb146cba}, !- Handle
  {9efd0696-8dcc-4b64-a77d-91aa0978b35b}, !- Name
  {ce4c19a8-f85a-49cb-b12b-e46327db7602}, !- Source Object
  37,                                     !- Outlet Port
  {9b416f21-33a2-43de-86c7-ba83fbb76f34}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {bfe7c46c-bfd5-4370-ab28-438c49b82f8f}, !- Handle
  Node 276,                               !- Name
  {ffd7b614-3407-452a-85a0-b2c81522ffa2}, !- Inlet Port
  {b7d059fa-f12b-4130-9046-8f46d1bd575d}; !- Outlet Port

OS:Connection,
  {593e4c88-1b7c-487d-97e5-b57154a349f1}, !- Handle
  {d987976e-6125-400c-9f1a-a4c81f111ac3}, !- Name
  {9b416f21-33a2-43de-86c7-ba83fbb76f34}, !- Source Object
  3,                                      !- Outlet Port
  {d704f81a-dcf3-446c-b8ea-ece4aae5aa92}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ffd7b614-3407-452a-85a0-b2c81522ffa2}, !- Handle
  {5f4f1eb1-96fd-40ec-8809-1cee8f240a57}, !- Name
  {d704f81a-dcf3-446c-b8ea-ece4aae5aa92}, !- Source Object
  3,                                      !- Outlet Port
  {bfe7c46c-bfd5-4370-ab28-438c49b82f8f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b7d059fa-f12b-4130-9046-8f46d1bd575d}, !- Handle
  {e850c056-9cdd-487e-b569-92aae053de4e}, !- Name
  {bfe7c46c-bfd5-4370-ab28-438c49b82f8f}, !- Source Object
  3,                                      !- Outlet Port
  {921f9f12-2e88-4b7b-9e76-98e981da65d2}, !- Target Object
  37;                                     !- Inlet Port

OS:WaterUse:Connections,
  {f0de3cbe-4048-4e4e-885a-3cb6bce204ac}, !- Handle
  Water Use Connections 35,               !- Name
  {7d1a082b-7f66-43a4-ad88-7e92424ad4f0}, !- Inlet Node Name
  {dc6342ff-2d1a-4210-abf8-24bad85cb76b}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {6c3d73ad-1b78-4ab4-955f-0dd2605d666a}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {c6615b59-af87-4812-986c-d0054a9f53e2}, !- Handle
  Guestroom424 Service Water Use Def 0.03gal/min, !- Name
  ,                                       !- End-Use Subcategory
  1.84013072840911e-006,                  !- Peak Flow Rate {m3/s}
  {b767826a-63e3-42f1-9395-d07b967c58c1}, !- Target Temperature Schedule Name
  {9bcf279b-84ae-49a0-856f-f74edde6e27d}, !- Sensible Fraction Schedule Name
  {207dabb4-ce7c-4054-a49a-06dd1add255c}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {9bcf279b-84ae-49a0-856f-f74edde6e27d}, !- Handle
  Schedule Ruleset 105,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {e19b736e-2a79-4bb2-9850-2b1e86137757}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e19b736e-2a79-4bb2-9850-2b1e86137757}, !- Handle
  Schedule Day 167,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {207dabb4-ce7c-4054-a49a-06dd1add255c}, !- Handle
  Schedule Ruleset 106,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {53c71999-5eb7-4238-99b4-4ae97e0f0759}; !- Default Day Schedule Name

OS:Schedule:Day,
  {53c71999-5eb7-4238-99b4-4ae97e0f0759}, !- Handle
  Schedule Day 168,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {b767826a-63e3-42f1-9395-d07b967c58c1}, !- Handle
  Schedule Ruleset 107,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {7a2dd537-e870-4f66-a233-662cf3a0c77b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {7a2dd537-e870-4f66-a233-662cf3a0c77b}, !- Handle
  Schedule Day 169,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  43.3;                                   !- Value Until Time 1

OS:WaterUse:Equipment,
  {6c3d73ad-1b78-4ab4-955f-0dd2605d666a}, !- Handle
  Guestroom424 Service Water Use 0.03gal/min, !- Name
  {c6615b59-af87-4812-986c-d0054a9f53e2}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {7edac453-1c9a-451d-8f5b-c80bc8495976}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {fe7f357f-acca-47c1-a513-15bc85b817a9}, !- Handle
  Node 277,                               !- Name
  {9c52be86-1144-4afe-9b89-e6cf3f62f434}, !- Inlet Port
  {7d1a082b-7f66-43a4-ad88-7e92424ad4f0}; !- Outlet Port

OS:Connection,
  {9c52be86-1144-4afe-9b89-e6cf3f62f434}, !- Handle
  {48dc18cc-f5e3-4db2-845f-e06243e5fcf6}, !- Name
  {ce4c19a8-f85a-49cb-b12b-e46327db7602}, !- Source Object
  38,                                     !- Outlet Port
  {fe7f357f-acca-47c1-a513-15bc85b817a9}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {15872054-f629-4359-8c21-b7da84e3ceab}, !- Handle
  Node 278,                               !- Name
  {dc6342ff-2d1a-4210-abf8-24bad85cb76b}, !- Inlet Port
  {d3673745-5a80-4054-8cb2-ff3234ac004f}; !- Outlet Port

OS:Connection,
  {7d1a082b-7f66-43a4-ad88-7e92424ad4f0}, !- Handle
  {3d922126-eab6-47ad-94e4-b370954412a8}, !- Name
  {fe7f357f-acca-47c1-a513-15bc85b817a9}, !- Source Object
  3,                                      !- Outlet Port
  {f0de3cbe-4048-4e4e-885a-3cb6bce204ac}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dc6342ff-2d1a-4210-abf8-24bad85cb76b}, !- Handle
  {c5479990-8129-40ec-99bb-6a55c230e0c9}, !- Name
  {f0de3cbe-4048-4e4e-885a-3cb6bce204ac}, !- Source Object
  3,                                      !- Outlet Port
  {15872054-f629-4359-8c21-b7da84e3ceab}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d3673745-5a80-4054-8cb2-ff3234ac004f}, !- Handle
  {1bc353cf-080e-4c14-9463-53be533d694b}, !- Name
  {15872054-f629-4359-8c21-b7da84e3ceab}, !- Source Object
  3,                                      !- Outlet Port
  {921f9f12-2e88-4b7b-9e76-98e981da65d2}, !- Target Object
  38;                                     !- Inlet Port

OS:WaterUse:Connections,
  {e7d22b34-1249-4345-8fc6-d0e70e9d6260}, !- Handle
  Water Use Connections 36,               !- Name
  {7a3b18bd-e6b2-49d0-8fc0-a565256b17b2}, !- Inlet Node Name
  {39d1ffba-3952-42c4-b25f-45ba80bedabc}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {ecc1d820-f621-4030-9e01-82d6704463ae}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {f40f5b9d-361b-4c63-afb4-3ab5d1584947}, !- Handle
  Laundryroomflr1 Service Water Use Def 1.12gal/min, !- Name
  ,                                       !- End-Use Subcategory
  7.09764709465957e-005,                  !- Peak Flow Rate {m3/s}
  {80af6639-26a4-48c2-bf78-0ce8aa7f6439}, !- Target Temperature Schedule Name
  {07ddf10d-a79f-43c0-a276-f3228cdc16d0}, !- Sensible Fraction Schedule Name
  {b7693d2b-afb2-4bff-843c-e22068e85fc3}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {07ddf10d-a79f-43c0-a276-f3228cdc16d0}, !- Handle
  Schedule Ruleset 108,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {ac41dca6-35e7-4bdb-8d88-45bb6b6ea8ca}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ac41dca6-35e7-4bdb-8d88-45bb6b6ea8ca}, !- Handle
  Schedule Day 170,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {b7693d2b-afb2-4bff-843c-e22068e85fc3}, !- Handle
  Schedule Ruleset 109,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {0d3659b6-088b-4ac2-9af9-8470fa2be205}; !- Default Day Schedule Name

OS:Schedule:Day,
  {0d3659b6-088b-4ac2-9af9-8470fa2be205}, !- Handle
  Schedule Day 171,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {80af6639-26a4-48c2-bf78-0ce8aa7f6439}, !- Handle
  Schedule Ruleset 110,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {82beb65c-5629-4baa-80f6-871335618b5a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {82beb65c-5629-4baa-80f6-871335618b5a}, !- Handle
  Schedule Day 172,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {ecc1d820-f621-4030-9e01-82d6704463ae}, !- Handle
  Laundryroomflr1 Service Water Use 1.12gal/min, !- Name
  {f40f5b9d-361b-4c63-afb4-3ab5d1584947}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {a34886ea-6f45-488c-8d18-ed18cd74b41b}; !- Flow Rate Fraction Schedule Name

OS:Schedule:Ruleset,
  {a34886ea-6f45-488c-8d18-ed18cd74b41b}, !- Handle
  HotelSmall LaundryRoom_SHW_Sch,         !- Name
  {3d8b356c-33d3-4324-baa1-0fde85594d5c}, !- Schedule Type Limits Name
  {c70c3143-fb1a-4c1e-911d-116549d2f02b}, !- Default Day Schedule Name
  {83c0bfc6-a38d-4d0d-9cdc-c4c9d5de2525}, !- Summer Design Day Schedule Name
  {d8f55175-8e2f-4ea2-910d-561a71569475}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {c70c3143-fb1a-4c1e-911d-116549d2f02b}, !- Handle
  HotelSmall LaundryRoom_SHW_Sch Default, !- Name
  {3d8b356c-33d3-4324-baa1-0fde85594d5c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {177cbee7-3b3e-4a94-b3d0-50eb4f0c38bf}, !- Handle
  Schedule Day 173,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {d8f55175-8e2f-4ea2-910d-561a71569475}, !- Handle
  HotelSmall LaundryRoom_SHW_Sch Winter Design Day, !- Name
  {3d8b356c-33d3-4324-baa1-0fde85594d5c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {3c39dc0d-571e-4bab-8a29-b861f5b9a7a0}, !- Handle
  Schedule Day 174,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {83c0bfc6-a38d-4d0d-9cdc-c4c9d5de2525}, !- Handle
  HotelSmall LaundryRoom_SHW_Sch Summer Design Day, !- Name
  {3d8b356c-33d3-4324-baa1-0fde85594d5c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Node,
  {ce461948-efe6-4d85-9291-8f0b28e5961d}, !- Handle
  Node 279,                               !- Name
  {de78de0d-26f7-456c-9a1f-57230db75ab2}, !- Inlet Port
  {7a3b18bd-e6b2-49d0-8fc0-a565256b17b2}; !- Outlet Port

OS:Connection,
  {de78de0d-26f7-456c-9a1f-57230db75ab2}, !- Handle
  {a4181872-9163-4750-b38a-6749a54ef84f}, !- Name
  {ce4c19a8-f85a-49cb-b12b-e46327db7602}, !- Source Object
  39,                                     !- Outlet Port
  {ce461948-efe6-4d85-9291-8f0b28e5961d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d174c7c2-3807-4ec1-bc01-1c7f06d9bd96}, !- Handle
  Node 280,                               !- Name
  {39d1ffba-3952-42c4-b25f-45ba80bedabc}, !- Inlet Port
  {901a8066-92d9-41a9-bbc2-114e4e5100d2}; !- Outlet Port

OS:Connection,
  {7a3b18bd-e6b2-49d0-8fc0-a565256b17b2}, !- Handle
  {62482fb3-68a3-43f1-b7a8-ccb620041533}, !- Name
  {ce461948-efe6-4d85-9291-8f0b28e5961d}, !- Source Object
  3,                                      !- Outlet Port
  {e7d22b34-1249-4345-8fc6-d0e70e9d6260}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {39d1ffba-3952-42c4-b25f-45ba80bedabc}, !- Handle
  {2cf04762-6d2b-4fb6-817e-a735d7a3c5c2}, !- Name
  {e7d22b34-1249-4345-8fc6-d0e70e9d6260}, !- Source Object
  3,                                      !- Outlet Port
  {d174c7c2-3807-4ec1-bc01-1c7f06d9bd96}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {901a8066-92d9-41a9-bbc2-114e4e5100d2}, !- Handle
  {8291d624-691b-46ed-838a-b547e534fee6}, !- Name
  {d174c7c2-3807-4ec1-bc01-1c7f06d9bd96}, !- Source Object
  3,                                      !- Outlet Port
  {921f9f12-2e88-4b7b-9e76-98e981da65d2}, !- Target Object
  39;                                     !- Inlet Port

OS:Exterior:Lights:Definition,
  {27420e62-27f9-4133-b366-4c3ee453f8af}, !- Handle
  NonDimming Exterior Lights Def,         !- Name
  16715;                                  !- Design Level {W}

OS:Schedule:Day,
  {92167e0c-dc71-439f-81f8-76e83f056873}, !- Handle
  Schedule Day 175,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {bab70be7-77d7-40e1-a872-66160f4ba402}, !- Handle
  Schedule Day 176,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Exterior:Lights,
  {bb7edd34-93e2-4c30-bb3b-61bdc38bdaac}, !- Handle
  NonDimming Exterior Lights Def,         !- Name
  {27420e62-27f9-4133-b366-4c3ee453f8af}, !- Exterior Lights Definition Name
  ,                                       !- Schedule Name
  AstronomicalClock;                      !- Control Option

OS:WeatherFile,
  {c65c5662-a72e-4936-8de9-07ce7301f87c}, !- Handle
  HELENA REGIONAL AIRPORT,                !- City
  MT,                                     !- State Province Region
  USA,                                    !- Country
  Source TMY3,                            !- Data Source
  727720,                                 !- WMO Number
  46.6,                                   !- Latitude {deg}
  -111.967,                               !- Longitude {deg}
  -7,                                     !- Time Zone {hr}
  1167,                                   !- Elevation {m}
  file:///home/yunyangye/Documents/Large_Scale_Simulation/Large_Scale_Simulation_20171208_Task3/MI/Task3_1/files/CZ6B.epw, !- Url
  11B0A88E;                               !- Checksum

OS:Site:GroundTemperature:BuildingSurface,
  {637c302e-72c0-481e-90ed-3a33e2ad9a91}, !- Handle
  22.509,                                 !- January Ground Temperature {C}
  22.645,                                 !- February Ground Temperature {C}
  22.781,                                 !- March Ground Temperature {C}
  22.956,                                 !- April Ground Temperature {C}
  23.052,                                 !- May Ground Temperature {C}
  23.08,                                  !- June Ground Temperature {C}
  23.116,                                 !- July Ground Temperature {C}
  23.108,                                 !- August Ground Temperature {C}
  23.133,                                 !- September Ground Temperature {C}
  23.139,                                 !- October Ground Temperature {C}
  23.077,                                 !- November Ground Temperature {C}
  22.913;                                 !- December Ground Temperature {C}

OS:Site:WaterMainsTemperature,
  {99150464-dbf1-4e57-9d19-955869fd9956}, !- Handle
  Correlation,                            !- Calculation Method
  ,                                       !- Temperature Schedule Name
  24.4916666666667,                       !- Annual Average Outdoor Air Temperature {C}
  8.7;                                    !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

OS:SizingPeriod:DesignDay,
  {54bcf93a-5ce7-42e5-9dbe-d8931cf9e611}, !- Handle
  Miami Intl Ap Ann Clg .4% Condns DB=>MWB, !- Name
  33.2,                                   !- Maximum Dry-Bulb Temperature {C}
  6.7,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  25.3,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  101193,                                 !- Barometric Pressure {Pa}
  4.5,                                    !- Wind Speed {m/s}
  140,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.528,                                  !- ASHRAE Taub {dimensionless}
  1.905;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {37973cbf-7acf-4df9-8fe5-a01a797256eb}, !- Handle
  Miami Intl Ap Ann Htg 99.6% Condns DB,  !- Name
  8.7,                                    !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  8.7,                                    !- Humidity Indicating Conditions at Maximum Dry-Bulb
  101193,                                 !- Barometric Pressure {Pa}
  3.8,                                    !- Wind Speed {m/s}
  340,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  WinterDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:Sizing:Parameters,
  {56eca52a-cc08-42d5-9f70-9a51e083a692}, !- Handle
  1.2,                                    !- Heating Sizing Factor
  1.2;                                    !- Cooling Sizing Factor

OS:ClimateZones,
  {aa382571-6d00-48b4-9b32-01c45315cf8b}, !- Handle
  ,                                       !- Active Institution
  ,                                       !- Active Year
  ,                                       !- Climate Zone Institution Name 1
  ,                                       !- Climate Zone Document Name 1
  ,                                       !- Climate Zone Document Year 1
  1A,                                     !- Climate Zone Value 1
  CEC,                                    !- Climate Zone Institution Name 2
  California Climate Zone Descriptions,   !- Climate Zone Document Name 2
  1995,                                   !- Climate Zone Document Year 2
  ;                                       !- Climate Zone Value 2

OS:BuildingStory,
  {5a395eac-c8f8-4b83-9d48-839d04c21b7f}, !- Handle
  BuildingStory1,                         !- Name
  ,                                       !- Nominal Z Coordinate {m}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {1ab1709f-ee74-4293-8c84-ce271ef10540}; !- Group Rendering Name

OS:BuildingStory,
  {c97ef43a-688f-492d-be50-c4f00a05d029}, !- Handle
  BuildingStory2,                         !- Name
  ,                                       !- Nominal Z Coordinate {m}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {7539947f-2ab1-4183-bc21-389b550c74d4}; !- Group Rendering Name

OS:BuildingStory,
  {6a82d4b8-c236-4c06-85a9-23f3536bf9ad}, !- Handle
  BuildingStory3,                         !- Name
  ,                                       !- Nominal Z Coordinate {m}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {eae92326-1666-4d21-88f6-d6515b882222}; !- Group Rendering Name

OS:BuildingStory,
  {b4d9a2f3-1a0f-4d4e-a3b4-2539a1cacc83}, !- Handle
  BuildingStory4,                         !- Name
  ,                                       !- Nominal Z Coordinate {m}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {31512628-b0b4-4870-83fc-54bfe2c444e5}; !- Group Rendering Name

OS:BuildingStory,
  {90f4b9df-59ed-457a-b4fc-9ff0a9ad2472}, !- Handle
  AtticStory,                             !- Name
  ,                                       !- Nominal Z Coordinate {m}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {82450091-f3f5-4075-ab98-d3d5d9ddb76a}; !- Group Rendering Name

OS:Schedule:Ruleset,
  {3e3edfd4-bfd6-4729-927d-992ccec39781}, !- Handle
  Economizer Max OA Fraction 70 pct,      !- Name
  ,                                       !- Schedule Type Limits Name
  {367a5fa7-46a4-4641-bac8-cbbc52443225}; !- Default Day Schedule Name

OS:Schedule:Day,
  {367a5fa7-46a4-4641-bac8-cbbc52443225}, !- Handle
  Economizer Max OA Fraction 70 pct Default, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:Curve:Biquadratic,
  {94fb1d16-fbe0-480d-91c5-472183eab989}, !- Handle
  DOE Ref DX Clg Coil Cool-Cap-fT,        !- Name
  0.9712123,                              !- Coefficient1 Constant
  -0.015275502,                           !- Coefficient2 x
  0.0014434524,                           !- Coefficient3 x**2
  -0.00039321,                            !- Coefficient4 y
  -6.8364e-006,                           !- Coefficient5 y**2
  -0.0002905956,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Cubic,
  {a5cba175-a661-41cd-b4bb-0f3096a9a810}, !- Handle
  DOE Ref DX Clg Coil Cool-CAP-fFlow,     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {a88697e1-d7ed-4080-a420-7a46585b069a}, !- Handle
  DOE Ref DX Clg Coil Cool-EIR-fT,        !- Name
  0.28687133,                             !- Coefficient1 Constant
  0.023902164,                            !- Coefficient2 x
  -0.000810648,                           !- Coefficient3 x**2
  0.013458546,                            !- Coefficient4 y
  0.0003389364,                           !- Coefficient5 y**2
  -0.0004870044,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Cubic,
  {9d16a810-ca01-4600-a063-6b5eee2ff8da}, !- Handle
  DOE Ref DX Clg Coil Cool-EIR-fFlow,     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {a590490b-21a9-4c83-85f6-a690494435cd}, !- Handle
  DOE Ref DX Clg Coil Cool-PLF-fPLR,      !- Name
  0.90949556,                             !- Coefficient1 Constant
  0.09864773,                             !- Coefficient2 x
  -0.00819488,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {65261cbf-fbf6-4d2b-a1ba-59511cb0f3ec}, !- Handle
  DOE Ref DX Clg Coil Cool-Cap-fT 1,      !- Name
  0.9712123,                              !- Coefficient1 Constant
  -0.015275502,                           !- Coefficient2 x
  0.0014434524,                           !- Coefficient3 x**2
  -0.00039321,                            !- Coefficient4 y
  -6.8364e-006,                           !- Coefficient5 y**2
  -0.0002905956,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Cubic,
  {41040018-8fd7-4c9e-b5bd-7c69e046a6c5}, !- Handle
  DOE Ref DX Clg Coil Cool-CAP-fFlow 1,   !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {3176f9f7-eb85-4b16-a15f-cec95542f8c2}, !- Handle
  DOE Ref DX Clg Coil Cool-EIR-fT 1,      !- Name
  0.28687133,                             !- Coefficient1 Constant
  0.023902164,                            !- Coefficient2 x
  -0.000810648,                           !- Coefficient3 x**2
  0.013458546,                            !- Coefficient4 y
  0.0003389364,                           !- Coefficient5 y**2
  -0.0004870044,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Cubic,
  {1a372424-c5f3-4109-8b9a-e3ebe12624ae}, !- Handle
  DOE Ref DX Clg Coil Cool-EIR-fFlow 1,   !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {07c1bb7b-98a9-49d3-bcbf-740e3ff02c66}, !- Handle
  DOE Ref DX Clg Coil Cool-PLF-fPLR 1,    !- Name
  0.90949556,                             !- Coefficient1 Constant
  0.09864773,                             !- Coefficient2 x
  -0.00819488,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {bd4c6b1c-df0b-4d0d-b3d8-fabd3c1c6833}, !- Handle
  DOE Ref DX Clg Coil Cool-Cap-fT 2,      !- Name
  0.9712123,                              !- Coefficient1 Constant
  -0.015275502,                           !- Coefficient2 x
  0.0014434524,                           !- Coefficient3 x**2
  -0.00039321,                            !- Coefficient4 y
  -6.8364e-006,                           !- Coefficient5 y**2
  -0.0002905956,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Cubic,
  {bd7ef80a-1298-4b6e-ab2c-a6eef483aa42}, !- Handle
  DOE Ref DX Clg Coil Cool-CAP-fFlow 2,   !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {6f27f70f-ba75-497e-b800-65b6b8988970}, !- Handle
  DOE Ref DX Clg Coil Cool-EIR-fT 2,      !- Name
  0.28687133,                             !- Coefficient1 Constant
  0.023902164,                            !- Coefficient2 x
  -0.000810648,                           !- Coefficient3 x**2
  0.013458546,                            !- Coefficient4 y
  0.0003389364,                           !- Coefficient5 y**2
  -0.0004870044,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Cubic,
  {9faa07f0-bc03-41ed-8bc2-3d67fa451e76}, !- Handle
  DOE Ref DX Clg Coil Cool-EIR-fFlow 2,   !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {7e6c29e6-df3c-4b16-bd6e-2a7872ff7a92}, !- Handle
  DOE Ref DX Clg Coil Cool-PLF-fPLR 2,    !- Name
  0.90949556,                             !- Coefficient1 Constant
  0.09864773,                             !- Coefficient2 x
  -0.00819488,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {4e309fa6-1e0a-4ffd-9fbd-a7fac4a710a2}, !- Handle
  DOE Ref DX Clg Coil Cool-Cap-fT 3,      !- Name
  0.9712123,                              !- Coefficient1 Constant
  -0.015275502,                           !- Coefficient2 x
  0.0014434524,                           !- Coefficient3 x**2
  -0.00039321,                            !- Coefficient4 y
  -6.8364e-006,                           !- Coefficient5 y**2
  -0.0002905956,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Cubic,
  {07ad1851-692b-47d6-b512-debd88a6ac93}, !- Handle
  DOE Ref DX Clg Coil Cool-CAP-fFlow 3,   !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {d99e52eb-172b-453e-9803-631047117366}, !- Handle
  DOE Ref DX Clg Coil Cool-EIR-fT 3,      !- Name
  0.28687133,                             !- Coefficient1 Constant
  0.023902164,                            !- Coefficient2 x
  -0.000810648,                           !- Coefficient3 x**2
  0.013458546,                            !- Coefficient4 y
  0.0003389364,                           !- Coefficient5 y**2
  -0.0004870044,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Cubic,
  {b32a3555-a895-4929-89b1-091da991eca6}, !- Handle
  DOE Ref DX Clg Coil Cool-EIR-fFlow 3,   !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {534a79d6-6a74-4780-ba6f-ed7127f3ea08}, !- Handle
  DOE Ref DX Clg Coil Cool-PLF-fPLR 3,    !- Name
  0.90949556,                             !- Coefficient1 Constant
  0.09864773,                             !- Coefficient2 x
  -0.00819488,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {0ea83269-2f07-4877-a612-2bc7f4f92ba6}, !- Handle
  DOE Ref DX Clg Coil Cool-Cap-fT 4,      !- Name
  0.9712123,                              !- Coefficient1 Constant
  -0.015275502,                           !- Coefficient2 x
  0.0014434524,                           !- Coefficient3 x**2
  -0.00039321,                            !- Coefficient4 y
  -6.8364e-006,                           !- Coefficient5 y**2
  -0.0002905956,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Cubic,
  {d3279293-86d1-4c25-8c91-59039588c631}, !- Handle
  DOE Ref DX Clg Coil Cool-CAP-fFlow 4,   !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {db9e57a5-c4f5-42d4-897c-56f8426da778}, !- Handle
  DOE Ref DX Clg Coil Cool-EIR-fT 4,      !- Name
  0.28687133,                             !- Coefficient1 Constant
  0.023902164,                            !- Coefficient2 x
  -0.000810648,                           !- Coefficient3 x**2
  0.013458546,                            !- Coefficient4 y
  0.0003389364,                           !- Coefficient5 y**2
  -0.0004870044,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Cubic,
  {d5f8d6bc-8774-486d-80a6-154d678b37e1}, !- Handle
  DOE Ref DX Clg Coil Cool-EIR-fFlow 4,   !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {4337852c-61a7-40f5-9dc9-1f3898eed01f}, !- Handle
  DOE Ref DX Clg Coil Cool-PLF-fPLR 4,    !- Name
  0.90949556,                             !- Coefficient1 Constant
  0.09864773,                             !- Coefficient2 x
  -0.00819488,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {056b4fa5-85a7-4331-8661-c83d1d993a23}, !- Handle
  DOE Ref DX Clg Coil Cool-Cap-fT 5,      !- Name
  0.9712123,                              !- Coefficient1 Constant
  -0.015275502,                           !- Coefficient2 x
  0.0014434524,                           !- Coefficient3 x**2
  -0.00039321,                            !- Coefficient4 y
  -6.8364e-006,                           !- Coefficient5 y**2
  -0.0002905956,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Cubic,
  {5fb2fd90-1fb7-4bbc-a77b-fb63e919a2d4}, !- Handle
  DOE Ref DX Clg Coil Cool-CAP-fFlow 5,   !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {20f6703d-50c4-4a3c-aaa1-42188d87f774}, !- Handle
  DOE Ref DX Clg Coil Cool-EIR-fT 5,      !- Name
  0.28687133,                             !- Coefficient1 Constant
  0.023902164,                            !- Coefficient2 x
  -0.000810648,                           !- Coefficient3 x**2
  0.013458546,                            !- Coefficient4 y
  0.0003389364,                           !- Coefficient5 y**2
  -0.0004870044,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Cubic,
  {d848211a-84ea-41fe-8790-d8abfd0012ed}, !- Handle
  DOE Ref DX Clg Coil Cool-EIR-fFlow 5,   !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {330dbdd1-0e06-4370-8050-cbb1d4633373}, !- Handle
  DOE Ref DX Clg Coil Cool-PLF-fPLR 5,    !- Name
  0.90949556,                             !- Coefficient1 Constant
  0.09864773,                             !- Coefficient2 x
  -0.00819488,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {65669554-5762-4acf-a45b-6538d3ca1d21}, !- Handle
  DOE Ref DX Clg Coil Cool-Cap-fT 6,      !- Name
  0.9712123,                              !- Coefficient1 Constant
  -0.015275502,                           !- Coefficient2 x
  0.0014434524,                           !- Coefficient3 x**2
  -0.00039321,                            !- Coefficient4 y
  -6.8364e-006,                           !- Coefficient5 y**2
  -0.0002905956,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Cubic,
  {e08cc37b-a46f-435a-8101-fbbb49e0aa84}, !- Handle
  DOE Ref DX Clg Coil Cool-CAP-fFlow 6,   !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {9f72955e-6732-4236-8891-876decb04d1c}, !- Handle
  DOE Ref DX Clg Coil Cool-EIR-fT 6,      !- Name
  0.28687133,                             !- Coefficient1 Constant
  0.023902164,                            !- Coefficient2 x
  -0.000810648,                           !- Coefficient3 x**2
  0.013458546,                            !- Coefficient4 y
  0.0003389364,                           !- Coefficient5 y**2
  -0.0004870044,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Cubic,
  {af0bb81c-a637-4065-8ab3-c7962ee7b02c}, !- Handle
  DOE Ref DX Clg Coil Cool-EIR-fFlow 6,   !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {07f0c7d9-9c2b-46fd-ba92-ece1f5b9bf6f}, !- Handle
  DOE Ref DX Clg Coil Cool-PLF-fPLR 6,    !- Name
  0.90949556,                             !- Coefficient1 Constant
  0.09864773,                             !- Coefficient2 x
  -0.00819488,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {f7d99560-e895-44d9-b209-4fc861e3e8e6}, !- Handle
  DOE Ref DX Clg Coil Cool-Cap-fT 7,      !- Name
  0.9712123,                              !- Coefficient1 Constant
  -0.015275502,                           !- Coefficient2 x
  0.0014434524,                           !- Coefficient3 x**2
  -0.00039321,                            !- Coefficient4 y
  -6.8364e-006,                           !- Coefficient5 y**2
  -0.0002905956,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Cubic,
  {e0a19fd5-edf6-47b5-b60c-a893296171f5}, !- Handle
  DOE Ref DX Clg Coil Cool-CAP-fFlow 7,   !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {5efd1302-0343-4f40-9699-cc273803ac79}, !- Handle
  DOE Ref DX Clg Coil Cool-EIR-fT 7,      !- Name
  0.28687133,                             !- Coefficient1 Constant
  0.023902164,                            !- Coefficient2 x
  -0.000810648,                           !- Coefficient3 x**2
  0.013458546,                            !- Coefficient4 y
  0.0003389364,                           !- Coefficient5 y**2
  -0.0004870044,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Cubic,
  {a05d50cb-70b6-4b9d-9db5-9571678104a9}, !- Handle
  DOE Ref DX Clg Coil Cool-EIR-fFlow 7,   !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {70a83a64-c0f7-43cb-96fb-e03805a407d7}, !- Handle
  DOE Ref DX Clg Coil Cool-PLF-fPLR 7,    !- Name
  0.90949556,                             !- Coefficient1 Constant
  0.09864773,                             !- Coefficient2 x
  -0.00819488,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {ce6a34e1-640d-46fc-957a-159c86be4f44}, !- Handle
  DOE Ref DX Clg Coil Cool-Cap-fT 8,      !- Name
  0.9712123,                              !- Coefficient1 Constant
  -0.015275502,                           !- Coefficient2 x
  0.0014434524,                           !- Coefficient3 x**2
  -0.00039321,                            !- Coefficient4 y
  -6.8364e-006,                           !- Coefficient5 y**2
  -0.0002905956,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Cubic,
  {d13e1c75-e58e-4f88-a0e2-c3826429f8a3}, !- Handle
  DOE Ref DX Clg Coil Cool-CAP-fFlow 8,   !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {ed633880-aa63-4ad8-9653-b7f42d867338}, !- Handle
  DOE Ref DX Clg Coil Cool-EIR-fT 8,      !- Name
  0.28687133,                             !- Coefficient1 Constant
  0.023902164,                            !- Coefficient2 x
  -0.000810648,                           !- Coefficient3 x**2
  0.013458546,                            !- Coefficient4 y
  0.0003389364,                           !- Coefficient5 y**2
  -0.0004870044,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Cubic,
  {2b0ad4f7-30d4-47a2-a312-ab2b21063707}, !- Handle
  DOE Ref DX Clg Coil Cool-EIR-fFlow 8,   !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {c2f4b3e7-d1d4-44b6-9693-124bff0613e5}, !- Handle
  DOE Ref DX Clg Coil Cool-PLF-fPLR 8,    !- Name
  0.90949556,                             !- Coefficient1 Constant
  0.09864773,                             !- Coefficient2 x
  -0.00819488,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {3067363e-75ec-400c-a423-8de514a5b5ca}, !- Handle
  DOE Ref DX Clg Coil Cool-Cap-fT 9,      !- Name
  0.9712123,                              !- Coefficient1 Constant
  -0.015275502,                           !- Coefficient2 x
  0.0014434524,                           !- Coefficient3 x**2
  -0.00039321,                            !- Coefficient4 y
  -6.8364e-006,                           !- Coefficient5 y**2
  -0.0002905956,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Cubic,
  {ae00a2db-a94f-41d9-8ab5-cc83a98beede}, !- Handle
  DOE Ref DX Clg Coil Cool-CAP-fFlow 9,   !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {9fa69e18-0fc1-4f4f-803f-dc637fd428b8}, !- Handle
  DOE Ref DX Clg Coil Cool-EIR-fT 9,      !- Name
  0.28687133,                             !- Coefficient1 Constant
  0.023902164,                            !- Coefficient2 x
  -0.000810648,                           !- Coefficient3 x**2
  0.013458546,                            !- Coefficient4 y
  0.0003389364,                           !- Coefficient5 y**2
  -0.0004870044,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Cubic,
  {9d8b7cd3-61eb-4d37-80cb-911ccdce41e9}, !- Handle
  DOE Ref DX Clg Coil Cool-EIR-fFlow 9,   !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {00ebc0ce-949a-488d-be25-ada53e30d714}, !- Handle
  DOE Ref DX Clg Coil Cool-PLF-fPLR 9,    !- Name
  0.90949556,                             !- Coefficient1 Constant
  0.09864773,                             !- Coefficient2 x
  -0.00819488,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {1ddc7e01-3d3f-4f3c-8ac8-fb1dd3f8a044}, !- Handle
  DOE Ref DX Clg Coil Cool-Cap-fT 10,     !- Name
  0.9712123,                              !- Coefficient1 Constant
  -0.015275502,                           !- Coefficient2 x
  0.0014434524,                           !- Coefficient3 x**2
  -0.00039321,                            !- Coefficient4 y
  -6.8364e-006,                           !- Coefficient5 y**2
  -0.0002905956,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Cubic,
  {bb350c9a-e8c4-41c0-ba63-b6da69916c7a}, !- Handle
  DOE Ref DX Clg Coil Cool-CAP-fFlow 10,  !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {3f89fbee-0882-4f57-b111-88d517f33869}, !- Handle
  DOE Ref DX Clg Coil Cool-EIR-fT 10,     !- Name
  0.28687133,                             !- Coefficient1 Constant
  0.023902164,                            !- Coefficient2 x
  -0.000810648,                           !- Coefficient3 x**2
  0.013458546,                            !- Coefficient4 y
  0.0003389364,                           !- Coefficient5 y**2
  -0.0004870044,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Cubic,
  {27a64efa-5730-49f8-a21d-7a34d5ab1bc2}, !- Handle
  DOE Ref DX Clg Coil Cool-EIR-fFlow 10,  !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {d5481c81-d3e2-46ee-b591-18ddf2fb39f1}, !- Handle
  DOE Ref DX Clg Coil Cool-PLF-fPLR 10,   !- Name
  0.90949556,                             !- Coefficient1 Constant
  0.09864773,                             !- Coefficient2 x
  -0.00819488,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {f4297cee-f3ac-4024-b5d0-e7bab2d5739e}, !- Handle
  DOE Ref DX Clg Coil Cool-Cap-fT 11,     !- Name
  0.9712123,                              !- Coefficient1 Constant
  -0.015275502,                           !- Coefficient2 x
  0.0014434524,                           !- Coefficient3 x**2
  -0.00039321,                            !- Coefficient4 y
  -6.8364e-006,                           !- Coefficient5 y**2
  -0.0002905956,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Cubic,
  {f6331bce-6496-4208-b75f-587ac585ab86}, !- Handle
  DOE Ref DX Clg Coil Cool-CAP-fFlow 11,  !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {3c75dd3a-1680-44a7-b7e5-d10cfca0f4e1}, !- Handle
  DOE Ref DX Clg Coil Cool-EIR-fT 11,     !- Name
  0.28687133,                             !- Coefficient1 Constant
  0.023902164,                            !- Coefficient2 x
  -0.000810648,                           !- Coefficient3 x**2
  0.013458546,                            !- Coefficient4 y
  0.0003389364,                           !- Coefficient5 y**2
  -0.0004870044,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Cubic,
  {3658c0e1-eae8-4e75-a038-776496cdabb0}, !- Handle
  DOE Ref DX Clg Coil Cool-EIR-fFlow 11,  !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {9074fd10-0247-4e8e-ad03-22b57726f101}, !- Handle
  DOE Ref DX Clg Coil Cool-PLF-fPLR 11,   !- Name
  0.90949556,                             !- Coefficient1 Constant
  0.09864773,                             !- Coefficient2 x
  -0.00819488,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {ff6406a5-2974-4d02-87e0-549d9fb0b454}, !- Handle
  DOE Ref DX Clg Coil Cool-Cap-fT 12,     !- Name
  0.9712123,                              !- Coefficient1 Constant
  -0.015275502,                           !- Coefficient2 x
  0.0014434524,                           !- Coefficient3 x**2
  -0.00039321,                            !- Coefficient4 y
  -6.8364e-006,                           !- Coefficient5 y**2
  -0.0002905956,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Cubic,
  {80ed984f-89f5-4c35-838b-9fdd563183da}, !- Handle
  DOE Ref DX Clg Coil Cool-CAP-fFlow 12,  !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {765b353b-5479-42f2-9652-10287b3a473b}, !- Handle
  DOE Ref DX Clg Coil Cool-EIR-fT 12,     !- Name
  0.28687133,                             !- Coefficient1 Constant
  0.023902164,                            !- Coefficient2 x
  -0.000810648,                           !- Coefficient3 x**2
  0.013458546,                            !- Coefficient4 y
  0.0003389364,                           !- Coefficient5 y**2
  -0.0004870044,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Cubic,
  {f64cd6c4-373c-49e0-973a-8cfb8561c4bd}, !- Handle
  DOE Ref DX Clg Coil Cool-EIR-fFlow 12,  !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {dbc61f20-a35b-4780-86fd-3ada40439910}, !- Handle
  DOE Ref DX Clg Coil Cool-PLF-fPLR 12,   !- Name
  0.90949556,                             !- Coefficient1 Constant
  0.09864773,                             !- Coefficient2 x
  -0.00819488,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {fad110ba-9e60-4f7a-ae85-82d60097f378}, !- Handle
  DOE Ref DX Clg Coil Cool-Cap-fT 13,     !- Name
  0.9712123,                              !- Coefficient1 Constant
  -0.015275502,                           !- Coefficient2 x
  0.0014434524,                           !- Coefficient3 x**2
  -0.00039321,                            !- Coefficient4 y
  -6.8364e-006,                           !- Coefficient5 y**2
  -0.0002905956,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Cubic,
  {06228e53-a6c8-4c26-90e4-b7c01c89d9a5}, !- Handle
  DOE Ref DX Clg Coil Cool-CAP-fFlow 13,  !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {36d998b5-ea84-468a-8313-eb17ccdb778c}, !- Handle
  DOE Ref DX Clg Coil Cool-EIR-fT 13,     !- Name
  0.28687133,                             !- Coefficient1 Constant
  0.023902164,                            !- Coefficient2 x
  -0.000810648,                           !- Coefficient3 x**2
  0.013458546,                            !- Coefficient4 y
  0.0003389364,                           !- Coefficient5 y**2
  -0.0004870044,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Cubic,
  {d39ab011-2359-47c1-9bdd-cabf4019ad6a}, !- Handle
  DOE Ref DX Clg Coil Cool-EIR-fFlow 13,  !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {137f11f2-4680-4f5e-b3d6-d991d873cdcb}, !- Handle
  DOE Ref DX Clg Coil Cool-PLF-fPLR 13,   !- Name
  0.90949556,                             !- Coefficient1 Constant
  0.09864773,                             !- Coefficient2 x
  -0.00819488,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {e5f69e4c-98bd-42d6-96d0-dc84e75f8ca6}, !- Handle
  DOE Ref DX Clg Coil Cool-Cap-fT 14,     !- Name
  0.9712123,                              !- Coefficient1 Constant
  -0.015275502,                           !- Coefficient2 x
  0.0014434524,                           !- Coefficient3 x**2
  -0.00039321,                            !- Coefficient4 y
  -6.8364e-006,                           !- Coefficient5 y**2
  -0.0002905956,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Cubic,
  {608edac0-4cf8-47d9-aebe-f4242f5eb518}, !- Handle
  DOE Ref DX Clg Coil Cool-CAP-fFlow 14,  !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {dc9eb4d0-e64d-425c-918a-7b3ed3d4be92}, !- Handle
  DOE Ref DX Clg Coil Cool-EIR-fT 14,     !- Name
  0.28687133,                             !- Coefficient1 Constant
  0.023902164,                            !- Coefficient2 x
  -0.000810648,                           !- Coefficient3 x**2
  0.013458546,                            !- Coefficient4 y
  0.0003389364,                           !- Coefficient5 y**2
  -0.0004870044,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Cubic,
  {75de98d2-b5ed-44f9-b1e3-b3643f06533a}, !- Handle
  DOE Ref DX Clg Coil Cool-EIR-fFlow 14,  !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {932cb49d-52b2-4016-b44f-0fd94c0e8b1c}, !- Handle
  DOE Ref DX Clg Coil Cool-PLF-fPLR 14,   !- Name
  0.90949556,                             !- Coefficient1 Constant
  0.09864773,                             !- Coefficient2 x
  -0.00819488,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {30f3c29c-3b28-47f3-8bfa-423718e5fcc9}, !- Handle
  DOE Ref DX Clg Coil Cool-Cap-fT 15,     !- Name
  0.9712123,                              !- Coefficient1 Constant
  -0.015275502,                           !- Coefficient2 x
  0.0014434524,                           !- Coefficient3 x**2
  -0.00039321,                            !- Coefficient4 y
  -6.8364e-006,                           !- Coefficient5 y**2
  -0.0002905956,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Cubic,
  {f57a348e-741e-479c-a871-86800736e18f}, !- Handle
  DOE Ref DX Clg Coil Cool-CAP-fFlow 15,  !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {96394b1f-12c0-4567-b3cd-8e8d122e4afc}, !- Handle
  DOE Ref DX Clg Coil Cool-EIR-fT 15,     !- Name
  0.28687133,                             !- Coefficient1 Constant
  0.023902164,                            !- Coefficient2 x
  -0.000810648,                           !- Coefficient3 x**2
  0.013458546,                            !- Coefficient4 y
  0.0003389364,                           !- Coefficient5 y**2
  -0.0004870044,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Cubic,
  {ac1797d6-71fd-437f-a5ab-8636f1c0290a}, !- Handle
  DOE Ref DX Clg Coil Cool-EIR-fFlow 15,  !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {1f039604-eebc-4fec-b042-eab7a45efa27}, !- Handle
  DOE Ref DX Clg Coil Cool-PLF-fPLR 15,   !- Name
  0.90949556,                             !- Coefficient1 Constant
  0.09864773,                             !- Coefficient2 x
  -0.00819488,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {a49cfb20-7d6a-4a45-abfe-b2d70421fb90}, !- Handle
  DOE Ref DX Clg Coil Cool-Cap-fT 16,     !- Name
  0.9712123,                              !- Coefficient1 Constant
  -0.015275502,                           !- Coefficient2 x
  0.0014434524,                           !- Coefficient3 x**2
  -0.00039321,                            !- Coefficient4 y
  -6.8364e-006,                           !- Coefficient5 y**2
  -0.0002905956,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Cubic,
  {de9a2bac-d44c-4faf-953b-b385b828032f}, !- Handle
  DOE Ref DX Clg Coil Cool-CAP-fFlow 16,  !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {7af869ed-cf14-4611-aefe-5e3bea196792}, !- Handle
  DOE Ref DX Clg Coil Cool-EIR-fT 16,     !- Name
  0.28687133,                             !- Coefficient1 Constant
  0.023902164,                            !- Coefficient2 x
  -0.000810648,                           !- Coefficient3 x**2
  0.013458546,                            !- Coefficient4 y
  0.0003389364,                           !- Coefficient5 y**2
  -0.0004870044,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Cubic,
  {804ef0e0-f39e-4b97-952c-e010ee10dbaf}, !- Handle
  DOE Ref DX Clg Coil Cool-EIR-fFlow 16,  !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {d7388003-e0cd-4fae-bcf0-1979ffb9089e}, !- Handle
  DOE Ref DX Clg Coil Cool-PLF-fPLR 16,   !- Name
  0.90949556,                             !- Coefficient1 Constant
  0.09864773,                             !- Coefficient2 x
  -0.00819488,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {6cb08abe-9574-467f-a983-a083ee3f7055}, !- Handle
  DOE Ref DX Clg Coil Cool-Cap-fT 17,     !- Name
  0.9712123,                              !- Coefficient1 Constant
  -0.015275502,                           !- Coefficient2 x
  0.0014434524,                           !- Coefficient3 x**2
  -0.00039321,                            !- Coefficient4 y
  -6.8364e-006,                           !- Coefficient5 y**2
  -0.0002905956,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Cubic,
  {32c21559-3baa-4d5b-9457-f7676fa081ec}, !- Handle
  DOE Ref DX Clg Coil Cool-CAP-fFlow 17,  !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {638d0ea8-a050-4a80-a2b3-ed67de37f9b1}, !- Handle
  DOE Ref DX Clg Coil Cool-EIR-fT 17,     !- Name
  0.28687133,                             !- Coefficient1 Constant
  0.023902164,                            !- Coefficient2 x
  -0.000810648,                           !- Coefficient3 x**2
  0.013458546,                            !- Coefficient4 y
  0.0003389364,                           !- Coefficient5 y**2
  -0.0004870044,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Cubic,
  {d9868d77-d95e-4e6a-98c0-478560ecb631}, !- Handle
  DOE Ref DX Clg Coil Cool-EIR-fFlow 17,  !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {bf4238fa-5b71-4b33-b0d0-27503ac41654}, !- Handle
  DOE Ref DX Clg Coil Cool-PLF-fPLR 17,   !- Name
  0.90949556,                             !- Coefficient1 Constant
  0.09864773,                             !- Coefficient2 x
  -0.00819488,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {f1ab16e7-8436-4784-aeb0-67919b593fc2}, !- Handle
  DOE Ref DX Clg Coil Cool-Cap-fT 18,     !- Name
  0.9712123,                              !- Coefficient1 Constant
  -0.015275502,                           !- Coefficient2 x
  0.0014434524,                           !- Coefficient3 x**2
  -0.00039321,                            !- Coefficient4 y
  -6.8364e-006,                           !- Coefficient5 y**2
  -0.0002905956,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Cubic,
  {54cae4dd-2494-41fb-a5e5-45539198c059}, !- Handle
  DOE Ref DX Clg Coil Cool-CAP-fFlow 18,  !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {afa1cbd4-c7b0-4fdf-a529-1cde8c8a98ff}, !- Handle
  DOE Ref DX Clg Coil Cool-EIR-fT 18,     !- Name
  0.28687133,                             !- Coefficient1 Constant
  0.023902164,                            !- Coefficient2 x
  -0.000810648,                           !- Coefficient3 x**2
  0.013458546,                            !- Coefficient4 y
  0.0003389364,                           !- Coefficient5 y**2
  -0.0004870044,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Cubic,
  {8d6dd01a-f955-4997-9b19-f7f1d29e6703}, !- Handle
  DOE Ref DX Clg Coil Cool-EIR-fFlow 18,  !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {5303db50-29a9-425c-9407-583343c28776}, !- Handle
  DOE Ref DX Clg Coil Cool-PLF-fPLR 18,   !- Name
  0.90949556,                             !- Coefficient1 Constant
  0.09864773,                             !- Coefficient2 x
  -0.00819488,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {17b9a254-3209-45b7-a6c0-46010ad25ced}, !- Handle
  DOE Ref DX Clg Coil Cool-Cap-fT 19,     !- Name
  0.9712123,                              !- Coefficient1 Constant
  -0.015275502,                           !- Coefficient2 x
  0.0014434524,                           !- Coefficient3 x**2
  -0.00039321,                            !- Coefficient4 y
  -6.8364e-006,                           !- Coefficient5 y**2
  -0.0002905956,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Cubic,
  {60d4f530-b9b4-46e8-bf2c-ccc9fc5894da}, !- Handle
  DOE Ref DX Clg Coil Cool-CAP-fFlow 19,  !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {91c36a4c-74ae-400b-937e-0d5229a87080}, !- Handle
  DOE Ref DX Clg Coil Cool-EIR-fT 19,     !- Name
  0.28687133,                             !- Coefficient1 Constant
  0.023902164,                            !- Coefficient2 x
  -0.000810648,                           !- Coefficient3 x**2
  0.013458546,                            !- Coefficient4 y
  0.0003389364,                           !- Coefficient5 y**2
  -0.0004870044,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Cubic,
  {a4a662b0-368f-48d9-8e49-6181fdd3b02a}, !- Handle
  DOE Ref DX Clg Coil Cool-EIR-fFlow 19,  !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {fedd2ff2-5e68-4209-8d94-e6598aaf1577}, !- Handle
  DOE Ref DX Clg Coil Cool-PLF-fPLR 19,   !- Name
  0.90949556,                             !- Coefficient1 Constant
  0.09864773,                             !- Coefficient2 x
  -0.00819488,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {906de2ad-c5d8-4478-9e4c-4eeb08c50648}, !- Handle
  DOE Ref DX Clg Coil Cool-Cap-fT 20,     !- Name
  0.9712123,                              !- Coefficient1 Constant
  -0.015275502,                           !- Coefficient2 x
  0.0014434524,                           !- Coefficient3 x**2
  -0.00039321,                            !- Coefficient4 y
  -6.8364e-006,                           !- Coefficient5 y**2
  -0.0002905956,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Cubic,
  {54ae1c2c-f302-4b76-9fdd-58c5213ea4aa}, !- Handle
  DOE Ref DX Clg Coil Cool-CAP-fFlow 20,  !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {a1dc102f-a087-4e59-8021-80df631bfed8}, !- Handle
  DOE Ref DX Clg Coil Cool-EIR-fT 20,     !- Name
  0.28687133,                             !- Coefficient1 Constant
  0.023902164,                            !- Coefficient2 x
  -0.000810648,                           !- Coefficient3 x**2
  0.013458546,                            !- Coefficient4 y
  0.0003389364,                           !- Coefficient5 y**2
  -0.0004870044,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Cubic,
  {e6b5a115-0274-498b-877e-e2fac471aaa1}, !- Handle
  DOE Ref DX Clg Coil Cool-EIR-fFlow 20,  !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {2595b86f-b34d-4f80-9b0c-7f67de6ccf17}, !- Handle
  DOE Ref DX Clg Coil Cool-PLF-fPLR 20,   !- Name
  0.90949556,                             !- Coefficient1 Constant
  0.09864773,                             !- Coefficient2 x
  -0.00819488,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {9d8dd4cd-8f8b-4558-87ad-106211d5695e}, !- Handle
  DOE Ref DX Clg Coil Cool-Cap-fT 21,     !- Name
  0.9712123,                              !- Coefficient1 Constant
  -0.015275502,                           !- Coefficient2 x
  0.0014434524,                           !- Coefficient3 x**2
  -0.00039321,                            !- Coefficient4 y
  -6.8364e-006,                           !- Coefficient5 y**2
  -0.0002905956,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Cubic,
  {c5e42526-b724-4d49-a637-0e75fe79ec0c}, !- Handle
  DOE Ref DX Clg Coil Cool-CAP-fFlow 21,  !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {11e6f4e2-fec1-4fb5-a40b-72bb7e46a254}, !- Handle
  DOE Ref DX Clg Coil Cool-EIR-fT 21,     !- Name
  0.28687133,                             !- Coefficient1 Constant
  0.023902164,                            !- Coefficient2 x
  -0.000810648,                           !- Coefficient3 x**2
  0.013458546,                            !- Coefficient4 y
  0.0003389364,                           !- Coefficient5 y**2
  -0.0004870044,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Cubic,
  {b931b016-e3ed-4977-9d84-33fb2a46491e}, !- Handle
  DOE Ref DX Clg Coil Cool-EIR-fFlow 21,  !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {332c6e16-64fd-4b9b-822a-39f0eddc7c24}, !- Handle
  DOE Ref DX Clg Coil Cool-PLF-fPLR 21,   !- Name
  0.90949556,                             !- Coefficient1 Constant
  0.09864773,                             !- Coefficient2 x
  -0.00819488,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {aadb572b-6f07-4deb-89ae-abda7e3febc6}, !- Handle
  DOE Ref DX Clg Coil Cool-Cap-fT 22,     !- Name
  0.9712123,                              !- Coefficient1 Constant
  -0.015275502,                           !- Coefficient2 x
  0.0014434524,                           !- Coefficient3 x**2
  -0.00039321,                            !- Coefficient4 y
  -6.8364e-006,                           !- Coefficient5 y**2
  -0.0002905956,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Cubic,
  {2a086154-e315-4ebf-a953-ac9daea5d881}, !- Handle
  DOE Ref DX Clg Coil Cool-CAP-fFlow 22,  !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {c838e8a7-51e1-4d81-984f-623ef469bd55}, !- Handle
  DOE Ref DX Clg Coil Cool-EIR-fT 22,     !- Name
  0.28687133,                             !- Coefficient1 Constant
  0.023902164,                            !- Coefficient2 x
  -0.000810648,                           !- Coefficient3 x**2
  0.013458546,                            !- Coefficient4 y
  0.0003389364,                           !- Coefficient5 y**2
  -0.0004870044,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Cubic,
  {0cdbb3c9-d228-4ab1-b69e-920e48174209}, !- Handle
  DOE Ref DX Clg Coil Cool-EIR-fFlow 22,  !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {b6ac78e7-63ad-485b-aa04-8a0392f4cead}, !- Handle
  DOE Ref DX Clg Coil Cool-PLF-fPLR 22,   !- Name
  0.90949556,                             !- Coefficient1 Constant
  0.09864773,                             !- Coefficient2 x
  -0.00819488,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {d125614e-3087-4389-bb59-fd8808121e88}, !- Handle
  DOE Ref DX Clg Coil Cool-Cap-fT 23,     !- Name
  0.9712123,                              !- Coefficient1 Constant
  -0.015275502,                           !- Coefficient2 x
  0.0014434524,                           !- Coefficient3 x**2
  -0.00039321,                            !- Coefficient4 y
  -6.8364e-006,                           !- Coefficient5 y**2
  -0.0002905956,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Cubic,
  {50a7a6e0-18e6-4791-97dd-a32b55ae5c45}, !- Handle
  DOE Ref DX Clg Coil Cool-CAP-fFlow 23,  !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {3995aae3-5998-4a28-9790-95c6d8fb81c6}, !- Handle
  DOE Ref DX Clg Coil Cool-EIR-fT 23,     !- Name
  0.28687133,                             !- Coefficient1 Constant
  0.023902164,                            !- Coefficient2 x
  -0.000810648,                           !- Coefficient3 x**2
  0.013458546,                            !- Coefficient4 y
  0.0003389364,                           !- Coefficient5 y**2
  -0.0004870044,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Cubic,
  {35e804a9-3771-4871-9ec7-504b9bfe626e}, !- Handle
  DOE Ref DX Clg Coil Cool-EIR-fFlow 23,  !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {01fca70d-b30a-4bbb-b502-265dcc1e1bff}, !- Handle
  DOE Ref DX Clg Coil Cool-PLF-fPLR 23,   !- Name
  0.90949556,                             !- Coefficient1 Constant
  0.09864773,                             !- Coefficient2 x
  -0.00819488,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {1413d723-b894-4483-96a8-c107400b683e}, !- Handle
  DOE Ref DX Clg Coil Cool-Cap-fT 24,     !- Name
  0.9712123,                              !- Coefficient1 Constant
  -0.015275502,                           !- Coefficient2 x
  0.0014434524,                           !- Coefficient3 x**2
  -0.00039321,                            !- Coefficient4 y
  -6.8364e-006,                           !- Coefficient5 y**2
  -0.0002905956,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Cubic,
  {abde16bc-bc23-467e-afce-c2e5e3e7ceff}, !- Handle
  DOE Ref DX Clg Coil Cool-CAP-fFlow 24,  !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {b4059ff4-6d13-4876-9a66-355627e10758}, !- Handle
  DOE Ref DX Clg Coil Cool-EIR-fT 24,     !- Name
  0.28687133,                             !- Coefficient1 Constant
  0.023902164,                            !- Coefficient2 x
  -0.000810648,                           !- Coefficient3 x**2
  0.013458546,                            !- Coefficient4 y
  0.0003389364,                           !- Coefficient5 y**2
  -0.0004870044,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Cubic,
  {8331e935-62be-404e-aae9-b4900e1b3c6b}, !- Handle
  DOE Ref DX Clg Coil Cool-EIR-fFlow 24,  !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {0b108ce8-7550-4d6c-b77e-1b4a32b39fdb}, !- Handle
  DOE Ref DX Clg Coil Cool-PLF-fPLR 24,   !- Name
  0.90949556,                             !- Coefficient1 Constant
  0.09864773,                             !- Coefficient2 x
  -0.00819488,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {5ead0bfe-c41e-444a-bb06-f6c71f071b70}, !- Handle
  DOE Ref DX Clg Coil Cool-Cap-fT 25,     !- Name
  0.9712123,                              !- Coefficient1 Constant
  -0.015275502,                           !- Coefficient2 x
  0.0014434524,                           !- Coefficient3 x**2
  -0.00039321,                            !- Coefficient4 y
  -6.8364e-006,                           !- Coefficient5 y**2
  -0.0002905956,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Cubic,
  {83701fec-cb23-4dc6-883f-4ac4f36dad9f}, !- Handle
  DOE Ref DX Clg Coil Cool-CAP-fFlow 25,  !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {8da9564b-c13f-4c7a-8978-4ff29cf61318}, !- Handle
  DOE Ref DX Clg Coil Cool-EIR-fT 25,     !- Name
  0.28687133,                             !- Coefficient1 Constant
  0.023902164,                            !- Coefficient2 x
  -0.000810648,                           !- Coefficient3 x**2
  0.013458546,                            !- Coefficient4 y
  0.0003389364,                           !- Coefficient5 y**2
  -0.0004870044,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Cubic,
  {f2e543d0-7a11-4a27-8655-28617c57e6dd}, !- Handle
  DOE Ref DX Clg Coil Cool-EIR-fFlow 25,  !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {3d73f342-ea78-4cc9-871b-250992b7e2b1}, !- Handle
  DOE Ref DX Clg Coil Cool-PLF-fPLR 25,   !- Name
  0.90949556,                             !- Coefficient1 Constant
  0.09864773,                             !- Coefficient2 x
  -0.00819488,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {db2434df-e744-4d93-a7da-af1bc5a368a7}, !- Handle
  DOE Ref DX Clg Coil Cool-Cap-fT 26,     !- Name
  0.9712123,                              !- Coefficient1 Constant
  -0.015275502,                           !- Coefficient2 x
  0.0014434524,                           !- Coefficient3 x**2
  -0.00039321,                            !- Coefficient4 y
  -6.8364e-006,                           !- Coefficient5 y**2
  -0.0002905956,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Cubic,
  {c7e7fae9-3058-4145-b1cb-1ac47afd309d}, !- Handle
  DOE Ref DX Clg Coil Cool-CAP-fFlow 26,  !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {901afb1c-cf73-414d-8bbc-4000b117cf8c}, !- Handle
  DOE Ref DX Clg Coil Cool-EIR-fT 26,     !- Name
  0.28687133,                             !- Coefficient1 Constant
  0.023902164,                            !- Coefficient2 x
  -0.000810648,                           !- Coefficient3 x**2
  0.013458546,                            !- Coefficient4 y
  0.0003389364,                           !- Coefficient5 y**2
  -0.0004870044,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Cubic,
  {e4a28634-c819-474e-95f9-0fdcabc37393}, !- Handle
  DOE Ref DX Clg Coil Cool-EIR-fFlow 26,  !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {bbe03f71-d1d7-4bd4-bcad-28e0e2bd57ca}, !- Handle
  DOE Ref DX Clg Coil Cool-PLF-fPLR 26,   !- Name
  0.90949556,                             !- Coefficient1 Constant
  0.09864773,                             !- Coefficient2 x
  -0.00819488,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {a0837e3a-b249-404b-a9f0-4c9567101686}, !- Handle
  DOE Ref DX Clg Coil Cool-Cap-fT 27,     !- Name
  0.9712123,                              !- Coefficient1 Constant
  -0.015275502,                           !- Coefficient2 x
  0.0014434524,                           !- Coefficient3 x**2
  -0.00039321,                            !- Coefficient4 y
  -6.8364e-006,                           !- Coefficient5 y**2
  -0.0002905956,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Cubic,
  {43c46a6a-5726-4e10-93ba-c5cd2941ca98}, !- Handle
  DOE Ref DX Clg Coil Cool-CAP-fFlow 27,  !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {bc02bc50-466b-43f8-9c7e-4357ff0f0c5d}, !- Handle
  DOE Ref DX Clg Coil Cool-EIR-fT 27,     !- Name
  0.28687133,                             !- Coefficient1 Constant
  0.023902164,                            !- Coefficient2 x
  -0.000810648,                           !- Coefficient3 x**2
  0.013458546,                            !- Coefficient4 y
  0.0003389364,                           !- Coefficient5 y**2
  -0.0004870044,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Cubic,
  {7cdc3e90-0e20-447c-b53b-7f84b1a3f135}, !- Handle
  DOE Ref DX Clg Coil Cool-EIR-fFlow 27,  !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {82369d11-e553-430c-b8f5-a19fac40642b}, !- Handle
  DOE Ref DX Clg Coil Cool-PLF-fPLR 27,   !- Name
  0.90949556,                             !- Coefficient1 Constant
  0.09864773,                             !- Coefficient2 x
  -0.00819488,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {18f26ad0-8d61-430d-a8ef-b3c7f8f11764}, !- Handle
  DOE Ref DX Clg Coil Cool-Cap-fT 28,     !- Name
  0.9712123,                              !- Coefficient1 Constant
  -0.015275502,                           !- Coefficient2 x
  0.0014434524,                           !- Coefficient3 x**2
  -0.00039321,                            !- Coefficient4 y
  -6.8364e-006,                           !- Coefficient5 y**2
  -0.0002905956,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Cubic,
  {222b6a67-2e6e-48b0-b064-dbc7b44819a5}, !- Handle
  DOE Ref DX Clg Coil Cool-CAP-fFlow 28,  !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {cbb9e8ae-b3a8-4668-8b42-318b8eee04bb}, !- Handle
  DOE Ref DX Clg Coil Cool-EIR-fT 28,     !- Name
  0.28687133,                             !- Coefficient1 Constant
  0.023902164,                            !- Coefficient2 x
  -0.000810648,                           !- Coefficient3 x**2
  0.013458546,                            !- Coefficient4 y
  0.0003389364,                           !- Coefficient5 y**2
  -0.0004870044,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Cubic,
  {b2f63921-09f9-4fc9-af60-96b060363923}, !- Handle
  DOE Ref DX Clg Coil Cool-EIR-fFlow 28,  !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {908dd15f-a958-4331-bd0e-483207804cf0}, !- Handle
  DOE Ref DX Clg Coil Cool-PLF-fPLR 28,   !- Name
  0.90949556,                             !- Coefficient1 Constant
  0.09864773,                             !- Coefficient2 x
  -0.00819488,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {b09c64be-1574-4e71-953d-d8e4d145010f}, !- Handle
  DOE Ref DX Clg Coil Cool-Cap-fT 29,     !- Name
  0.9712123,                              !- Coefficient1 Constant
  -0.015275502,                           !- Coefficient2 x
  0.0014434524,                           !- Coefficient3 x**2
  -0.00039321,                            !- Coefficient4 y
  -6.8364e-006,                           !- Coefficient5 y**2
  -0.0002905956,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Cubic,
  {35084a25-0019-4b8e-90ce-5634ea3560f9}, !- Handle
  DOE Ref DX Clg Coil Cool-CAP-fFlow 29,  !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {4c14383a-c7bb-4b27-af2a-0a3790071ccd}, !- Handle
  DOE Ref DX Clg Coil Cool-EIR-fT 29,     !- Name
  0.28687133,                             !- Coefficient1 Constant
  0.023902164,                            !- Coefficient2 x
  -0.000810648,                           !- Coefficient3 x**2
  0.013458546,                            !- Coefficient4 y
  0.0003389364,                           !- Coefficient5 y**2
  -0.0004870044,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Cubic,
  {a628ad7f-ed4f-4741-b0eb-7085f269a9b5}, !- Handle
  DOE Ref DX Clg Coil Cool-EIR-fFlow 29,  !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {21f9b6f1-8ac3-48ca-a0ae-6ea1f6d92053}, !- Handle
  DOE Ref DX Clg Coil Cool-PLF-fPLR 29,   !- Name
  0.90949556,                             !- Coefficient1 Constant
  0.09864773,                             !- Coefficient2 x
  -0.00819488,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {6f0a8b9e-de16-4fc6-b333-c34fe14e4167}, !- Handle
  DOE Ref DX Clg Coil Cool-Cap-fT 30,     !- Name
  0.9712123,                              !- Coefficient1 Constant
  -0.015275502,                           !- Coefficient2 x
  0.0014434524,                           !- Coefficient3 x**2
  -0.00039321,                            !- Coefficient4 y
  -6.8364e-006,                           !- Coefficient5 y**2
  -0.0002905956,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Cubic,
  {a5c022d8-78cb-4c49-b347-07bebad97420}, !- Handle
  DOE Ref DX Clg Coil Cool-CAP-fFlow 30,  !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {f4319116-d74f-47fe-ade8-01a9dbb551f2}, !- Handle
  DOE Ref DX Clg Coil Cool-EIR-fT 30,     !- Name
  0.28687133,                             !- Coefficient1 Constant
  0.023902164,                            !- Coefficient2 x
  -0.000810648,                           !- Coefficient3 x**2
  0.013458546,                            !- Coefficient4 y
  0.0003389364,                           !- Coefficient5 y**2
  -0.0004870044,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Cubic,
  {b5371a63-d359-4083-ac06-d5db22d2c3c3}, !- Handle
  DOE Ref DX Clg Coil Cool-EIR-fFlow 30,  !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {16209385-a1d8-41a5-bed8-48ac9ad2cbeb}, !- Handle
  DOE Ref DX Clg Coil Cool-PLF-fPLR 30,   !- Name
  0.90949556,                             !- Coefficient1 Constant
  0.09864773,                             !- Coefficient2 x
  -0.00819488,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {8ef7c195-6e57-4532-95aa-71b4b2f322c4}, !- Handle
  DOE Ref DX Clg Coil Cool-Cap-fT 31,     !- Name
  0.9712123,                              !- Coefficient1 Constant
  -0.015275502,                           !- Coefficient2 x
  0.0014434524,                           !- Coefficient3 x**2
  -0.00039321,                            !- Coefficient4 y
  -6.8364e-006,                           !- Coefficient5 y**2
  -0.0002905956,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Cubic,
  {e196a155-73a5-41b5-9324-c9c8a950e719}, !- Handle
  DOE Ref DX Clg Coil Cool-CAP-fFlow 31,  !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {cf22fd48-bf43-498b-b2a8-828e3562ef0c}, !- Handle
  DOE Ref DX Clg Coil Cool-EIR-fT 31,     !- Name
  0.28687133,                             !- Coefficient1 Constant
  0.023902164,                            !- Coefficient2 x
  -0.000810648,                           !- Coefficient3 x**2
  0.013458546,                            !- Coefficient4 y
  0.0003389364,                           !- Coefficient5 y**2
  -0.0004870044,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Cubic,
  {c057b596-0a7d-43c6-b1b9-92d0ba2f0f6c}, !- Handle
  DOE Ref DX Clg Coil Cool-EIR-fFlow 31,  !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {6e6b4452-e637-4121-9888-b676c48a01a4}, !- Handle
  DOE Ref DX Clg Coil Cool-PLF-fPLR 31,   !- Name
  0.90949556,                             !- Coefficient1 Constant
  0.09864773,                             !- Coefficient2 x
  -0.00819488,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {282fd03e-0da0-4647-9d74-0ee74f7dccd6}, !- Handle
  DOE Ref DX Clg Coil Cool-Cap-fT 32,     !- Name
  0.9712123,                              !- Coefficient1 Constant
  -0.015275502,                           !- Coefficient2 x
  0.0014434524,                           !- Coefficient3 x**2
  -0.00039321,                            !- Coefficient4 y
  -6.8364e-006,                           !- Coefficient5 y**2
  -0.0002905956,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Cubic,
  {0369171d-44af-4698-9de8-c0afb8e04dae}, !- Handle
  DOE Ref DX Clg Coil Cool-CAP-fFlow 32,  !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {3b1b6753-ff80-470a-9d05-0d78750fa4bd}, !- Handle
  DOE Ref DX Clg Coil Cool-EIR-fT 32,     !- Name
  0.28687133,                             !- Coefficient1 Constant
  0.023902164,                            !- Coefficient2 x
  -0.000810648,                           !- Coefficient3 x**2
  0.013458546,                            !- Coefficient4 y
  0.0003389364,                           !- Coefficient5 y**2
  -0.0004870044,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Cubic,
  {c0e0ce6c-1dc3-4e31-956b-7dc96209974a}, !- Handle
  DOE Ref DX Clg Coil Cool-EIR-fFlow 32,  !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {92db3e07-4049-4bca-ad36-c42a0c7333cd}, !- Handle
  DOE Ref DX Clg Coil Cool-PLF-fPLR 32,   !- Name
  0.90949556,                             !- Coefficient1 Constant
  0.09864773,                             !- Coefficient2 x
  -0.00819488,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {3efe4b35-f42b-4a5a-b06d-3c86c6741985}, !- Handle
  DOE Ref DX Clg Coil Cool-Cap-fT 33,     !- Name
  0.9712123,                              !- Coefficient1 Constant
  -0.015275502,                           !- Coefficient2 x
  0.0014434524,                           !- Coefficient3 x**2
  -0.00039321,                            !- Coefficient4 y
  -6.8364e-006,                           !- Coefficient5 y**2
  -0.0002905956,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Cubic,
  {64a2c9e6-5dd6-4885-8170-d44e6b34af4a}, !- Handle
  DOE Ref DX Clg Coil Cool-CAP-fFlow 33,  !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {8aca709f-f69a-44bc-9aaf-c43ae0bc89bb}, !- Handle
  DOE Ref DX Clg Coil Cool-EIR-fT 33,     !- Name
  0.28687133,                             !- Coefficient1 Constant
  0.023902164,                            !- Coefficient2 x
  -0.000810648,                           !- Coefficient3 x**2
  0.013458546,                            !- Coefficient4 y
  0.0003389364,                           !- Coefficient5 y**2
  -0.0004870044,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Cubic,
  {f182bd75-fb18-4e15-8f0b-34071116c64b}, !- Handle
  DOE Ref DX Clg Coil Cool-EIR-fFlow 33,  !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {28244556-514a-4cb9-ba3d-4499c6a8ad54}, !- Handle
  DOE Ref DX Clg Coil Cool-PLF-fPLR 33,   !- Name
  0.90949556,                             !- Coefficient1 Constant
  0.09864773,                             !- Coefficient2 x
  -0.00819488,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {b6d32d56-1f44-4818-9d7c-72915d1e7ebb}, !- Handle
  DOE Ref DX Clg Coil Cool-Cap-fT 34,     !- Name
  0.9712123,                              !- Coefficient1 Constant
  -0.015275502,                           !- Coefficient2 x
  0.0014434524,                           !- Coefficient3 x**2
  -0.00039321,                            !- Coefficient4 y
  -6.8364e-006,                           !- Coefficient5 y**2
  -0.0002905956,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Cubic,
  {7fdf63cf-7172-47dc-98b3-7213a2dc6096}, !- Handle
  DOE Ref DX Clg Coil Cool-CAP-fFlow 34,  !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {79301a31-2690-4b11-9a08-6c1ab8de506b}, !- Handle
  DOE Ref DX Clg Coil Cool-EIR-fT 34,     !- Name
  0.28687133,                             !- Coefficient1 Constant
  0.023902164,                            !- Coefficient2 x
  -0.000810648,                           !- Coefficient3 x**2
  0.013458546,                            !- Coefficient4 y
  0.0003389364,                           !- Coefficient5 y**2
  -0.0004870044,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Cubic,
  {00e7e367-fd30-4073-982f-dbeae8a85cf5}, !- Handle
  DOE Ref DX Clg Coil Cool-EIR-fFlow 34,  !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {cfc96462-9b63-4c0b-ac30-b5b4bcfc2739}, !- Handle
  DOE Ref DX Clg Coil Cool-PLF-fPLR 34,   !- Name
  0.90949556,                             !- Coefficient1 Constant
  0.09864773,                             !- Coefficient2 x
  -0.00819488,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {88d95534-3213-4c37-86dd-d9b16edbf543}, !- Handle
  DOE Ref DX Clg Coil Cool-Cap-fT 35,     !- Name
  0.9712123,                              !- Coefficient1 Constant
  -0.015275502,                           !- Coefficient2 x
  0.0014434524,                           !- Coefficient3 x**2
  -0.00039321,                            !- Coefficient4 y
  -6.8364e-006,                           !- Coefficient5 y**2
  -0.0002905956,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Cubic,
  {dc33e863-1083-4b82-a23e-ff11ec9408b3}, !- Handle
  DOE Ref DX Clg Coil Cool-CAP-fFlow 35,  !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {aed7f6af-87fe-4937-b9bf-a9b4500b2232}, !- Handle
  DOE Ref DX Clg Coil Cool-EIR-fT 35,     !- Name
  0.28687133,                             !- Coefficient1 Constant
  0.023902164,                            !- Coefficient2 x
  -0.000810648,                           !- Coefficient3 x**2
  0.013458546,                            !- Coefficient4 y
  0.0003389364,                           !- Coefficient5 y**2
  -0.0004870044,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Cubic,
  {5eb60565-8a30-44a4-88b6-7ea4aad6e80b}, !- Handle
  DOE Ref DX Clg Coil Cool-EIR-fFlow 35,  !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {3592ee85-5b99-4cf9-803f-0f09737f5009}, !- Handle
  DOE Ref DX Clg Coil Cool-PLF-fPLR 35,   !- Name
  0.90949556,                             !- Coefficient1 Constant
  0.09864773,                             !- Coefficient2 x
  -0.00819488,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {7f33f5d8-8139-439a-91a5-a1ab4df3c559}, !- Handle
  DOE Ref DX Clg Coil Cool-Cap-fT 36,     !- Name
  0.9712123,                              !- Coefficient1 Constant
  -0.015275502,                           !- Coefficient2 x
  0.0014434524,                           !- Coefficient3 x**2
  -0.00039321,                            !- Coefficient4 y
  -6.8364e-006,                           !- Coefficient5 y**2
  -0.0002905956,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Cubic,
  {13a4f6d3-8568-47f4-88dc-c719f6720b5c}, !- Handle
  DOE Ref DX Clg Coil Cool-CAP-fFlow 36,  !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {3f635694-7847-4be3-b75b-9cd80920132a}, !- Handle
  DOE Ref DX Clg Coil Cool-EIR-fT 36,     !- Name
  0.28687133,                             !- Coefficient1 Constant
  0.023902164,                            !- Coefficient2 x
  -0.000810648,                           !- Coefficient3 x**2
  0.013458546,                            !- Coefficient4 y
  0.0003389364,                           !- Coefficient5 y**2
  -0.0004870044,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Cubic,
  {c3859227-d1fb-4d61-b316-8db79c33e7f7}, !- Handle
  DOE Ref DX Clg Coil Cool-EIR-fFlow 36,  !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {ac9bcf68-9b3b-49ba-87ed-14fe957bd2e2}, !- Handle
  DOE Ref DX Clg Coil Cool-PLF-fPLR 36,   !- Name
  0.90949556,                             !- Coefficient1 Constant
  0.09864773,                             !- Coefficient2 x
  -0.00819488,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {15e350e1-a606-4554-a173-27a8621da68e}, !- Handle
  DOE Ref DX Clg Coil Cool-Cap-fT 37,     !- Name
  0.9712123,                              !- Coefficient1 Constant
  -0.015275502,                           !- Coefficient2 x
  0.0014434524,                           !- Coefficient3 x**2
  -0.00039321,                            !- Coefficient4 y
  -6.8364e-006,                           !- Coefficient5 y**2
  -0.0002905956,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Cubic,
  {fb10cea3-df44-46bc-a1e3-56af4a092646}, !- Handle
  DOE Ref DX Clg Coil Cool-CAP-fFlow 37,  !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {2c7a1e1c-f275-4cf4-b2b4-0ebd3c05f6d0}, !- Handle
  DOE Ref DX Clg Coil Cool-EIR-fT 37,     !- Name
  0.28687133,                             !- Coefficient1 Constant
  0.023902164,                            !- Coefficient2 x
  -0.000810648,                           !- Coefficient3 x**2
  0.013458546,                            !- Coefficient4 y
  0.0003389364,                           !- Coefficient5 y**2
  -0.0004870044,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Cubic,
  {207048b6-05c5-4fbd-84c6-1cad5a4b6f9d}, !- Handle
  DOE Ref DX Clg Coil Cool-EIR-fFlow 37,  !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {d9822c6d-8e3a-417e-9eca-ca172d14d016}, !- Handle
  DOE Ref DX Clg Coil Cool-PLF-fPLR 37,   !- Name
  0.90949556,                             !- Coefficient1 Constant
  0.09864773,                             !- Coefficient2 x
  -0.00819488,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {42dfe714-fdf6-482e-9b98-62cea7c9f002}, !- Handle
  DOE Ref DX Clg Coil Cool-Cap-fT 38,     !- Name
  0.9712123,                              !- Coefficient1 Constant
  -0.015275502,                           !- Coefficient2 x
  0.0014434524,                           !- Coefficient3 x**2
  -0.00039321,                            !- Coefficient4 y
  -6.8364e-006,                           !- Coefficient5 y**2
  -0.0002905956,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Cubic,
  {968b60e5-3b57-4c07-ac8e-d2e0b30fe866}, !- Handle
  DOE Ref DX Clg Coil Cool-CAP-fFlow 38,  !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {e2986c23-cf15-42fd-bbe9-5c3202c0f7ed}, !- Handle
  DOE Ref DX Clg Coil Cool-EIR-fT 38,     !- Name
  0.28687133,                             !- Coefficient1 Constant
  0.023902164,                            !- Coefficient2 x
  -0.000810648,                           !- Coefficient3 x**2
  0.013458546,                            !- Coefficient4 y
  0.0003389364,                           !- Coefficient5 y**2
  -0.0004870044,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Cubic,
  {2151c94e-df24-493c-b523-16201df7088f}, !- Handle
  DOE Ref DX Clg Coil Cool-EIR-fFlow 38,  !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {12140435-f2a5-4587-bec8-fcc30f26deb6}, !- Handle
  DOE Ref DX Clg Coil Cool-PLF-fPLR 38,   !- Name
  0.90949556,                             !- Coefficient1 Constant
  0.09864773,                             !- Coefficient2 x
  -0.00819488,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {33254281-aff3-4c13-bd49-7bac1a46a1f9}, !- Handle
  DOE Ref DX Clg Coil Cool-Cap-fT 39,     !- Name
  0.9712123,                              !- Coefficient1 Constant
  -0.015275502,                           !- Coefficient2 x
  0.0014434524,                           !- Coefficient3 x**2
  -0.00039321,                            !- Coefficient4 y
  -6.8364e-006,                           !- Coefficient5 y**2
  -0.0002905956,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Cubic,
  {656cf8c7-83da-4fa3-be1c-d2fbc3da5a49}, !- Handle
  DOE Ref DX Clg Coil Cool-CAP-fFlow 39,  !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {5a950580-31b2-4142-8434-b3fac416816f}, !- Handle
  DOE Ref DX Clg Coil Cool-EIR-fT 39,     !- Name
  0.28687133,                             !- Coefficient1 Constant
  0.023902164,                            !- Coefficient2 x
  -0.000810648,                           !- Coefficient3 x**2
  0.013458546,                            !- Coefficient4 y
  0.0003389364,                           !- Coefficient5 y**2
  -0.0004870044,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Cubic,
  {352ff4ab-befe-4ada-bb5d-197e3d8f579a}, !- Handle
  DOE Ref DX Clg Coil Cool-EIR-fFlow 39,  !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {76e62d75-b20f-4a12-bf3a-17f07a9d3a0d}, !- Handle
  DOE Ref DX Clg Coil Cool-PLF-fPLR 39,   !- Name
  0.90949556,                             !- Coefficient1 Constant
  0.09864773,                             !- Coefficient2 x
  -0.00819488,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {ac70c153-f8ee-4fc9-a166-86c0bd07f18e}, !- Handle
  DOE Ref DX Clg Coil Cool-Cap-fT 40,     !- Name
  0.9712123,                              !- Coefficient1 Constant
  -0.015275502,                           !- Coefficient2 x
  0.0014434524,                           !- Coefficient3 x**2
  -0.00039321,                            !- Coefficient4 y
  -6.8364e-006,                           !- Coefficient5 y**2
  -0.0002905956,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Cubic,
  {3bff0f7d-0650-45d4-8e6f-9007dab7da2e}, !- Handle
  DOE Ref DX Clg Coil Cool-CAP-fFlow 40,  !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {1fdfd2f4-853a-4bde-b113-0065ffb731b7}, !- Handle
  DOE Ref DX Clg Coil Cool-EIR-fT 40,     !- Name
  0.28687133,                             !- Coefficient1 Constant
  0.023902164,                            !- Coefficient2 x
  -0.000810648,                           !- Coefficient3 x**2
  0.013458546,                            !- Coefficient4 y
  0.0003389364,                           !- Coefficient5 y**2
  -0.0004870044,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Cubic,
  {d7b30814-6870-42ea-a997-1464ff07b7b7}, !- Handle
  DOE Ref DX Clg Coil Cool-EIR-fFlow 40,  !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {461e0ace-aec0-4783-ab5f-9effb28a06de}, !- Handle
  DOE Ref DX Clg Coil Cool-PLF-fPLR 40,   !- Name
  0.90949556,                             !- Coefficient1 Constant
  0.09864773,                             !- Coefficient2 x
  -0.00819488,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {13ac2b53-7849-4245-99c3-2cc8f32f528b}, !- Handle
  DOE Ref DX Clg Coil Cool-Cap-fT 41,     !- Name
  0.9712123,                              !- Coefficient1 Constant
  -0.015275502,                           !- Coefficient2 x
  0.0014434524,                           !- Coefficient3 x**2
  -0.00039321,                            !- Coefficient4 y
  -6.8364e-006,                           !- Coefficient5 y**2
  -0.0002905956,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Cubic,
  {85b5f9a9-cc31-454d-a912-1f59fe93ab61}, !- Handle
  DOE Ref DX Clg Coil Cool-CAP-fFlow 41,  !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {60236c51-3131-42f5-a551-aa38d1c18568}, !- Handle
  DOE Ref DX Clg Coil Cool-EIR-fT 41,     !- Name
  0.28687133,                             !- Coefficient1 Constant
  0.023902164,                            !- Coefficient2 x
  -0.000810648,                           !- Coefficient3 x**2
  0.013458546,                            !- Coefficient4 y
  0.0003389364,                           !- Coefficient5 y**2
  -0.0004870044,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Cubic,
  {868b2698-b247-4a25-9e0b-3445256d7d89}, !- Handle
  DOE Ref DX Clg Coil Cool-EIR-fFlow 41,  !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {9dc6b227-a8dc-4257-bad1-a99ac71fb5dd}, !- Handle
  DOE Ref DX Clg Coil Cool-PLF-fPLR 41,   !- Name
  0.90949556,                             !- Coefficient1 Constant
  0.09864773,                             !- Coefficient2 x
  -0.00819488,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {840dd287-07ec-483e-894c-de976dc3deb3}, !- Handle
  DOE Ref DX Clg Coil Cool-Cap-fT 42,     !- Name
  0.9712123,                              !- Coefficient1 Constant
  -0.015275502,                           !- Coefficient2 x
  0.0014434524,                           !- Coefficient3 x**2
  -0.00039321,                            !- Coefficient4 y
  -6.8364e-006,                           !- Coefficient5 y**2
  -0.0002905956,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Cubic,
  {338fdd2d-4ef8-4893-b714-2499ca76d540}, !- Handle
  DOE Ref DX Clg Coil Cool-CAP-fFlow 42,  !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {81648742-d752-4b0d-9eea-b91c8dfcbf3f}, !- Handle
  DOE Ref DX Clg Coil Cool-EIR-fT 42,     !- Name
  0.28687133,                             !- Coefficient1 Constant
  0.023902164,                            !- Coefficient2 x
  -0.000810648,                           !- Coefficient3 x**2
  0.013458546,                            !- Coefficient4 y
  0.0003389364,                           !- Coefficient5 y**2
  -0.0004870044,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Cubic,
  {0279f25b-5f1c-48d8-acbb-27beb79958a8}, !- Handle
  DOE Ref DX Clg Coil Cool-EIR-fFlow 42,  !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {0d76ca1c-fc5f-4451-96cf-4431abf0690b}, !- Handle
  DOE Ref DX Clg Coil Cool-PLF-fPLR 42,   !- Name
  0.90949556,                             !- Coefficient1 Constant
  0.09864773,                             !- Coefficient2 x
  -0.00819488,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {e4e4cdb6-13fd-40ae-9b32-f0d67e1d23bd}, !- Handle
  DOE Ref DX Clg Coil Cool-Cap-fT 43,     !- Name
  0.9712123,                              !- Coefficient1 Constant
  -0.015275502,                           !- Coefficient2 x
  0.0014434524,                           !- Coefficient3 x**2
  -0.00039321,                            !- Coefficient4 y
  -6.8364e-006,                           !- Coefficient5 y**2
  -0.0002905956,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Cubic,
  {ae713a34-df77-4ed6-b0db-9847c54c1ef1}, !- Handle
  DOE Ref DX Clg Coil Cool-CAP-fFlow 43,  !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {7e840ca7-66d6-452b-a942-844ed3670734}, !- Handle
  DOE Ref DX Clg Coil Cool-EIR-fT 43,     !- Name
  0.28687133,                             !- Coefficient1 Constant
  0.023902164,                            !- Coefficient2 x
  -0.000810648,                           !- Coefficient3 x**2
  0.013458546,                            !- Coefficient4 y
  0.0003389364,                           !- Coefficient5 y**2
  -0.0004870044,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Cubic,
  {136bb3ee-71a1-4c7a-9e16-1f236f85ef74}, !- Handle
  DOE Ref DX Clg Coil Cool-EIR-fFlow 43,  !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {7116a075-16c1-42cd-84c5-cec1c82722b7}, !- Handle
  DOE Ref DX Clg Coil Cool-PLF-fPLR 43,   !- Name
  0.90949556,                             !- Coefficient1 Constant
  0.09864773,                             !- Coefficient2 x
  -0.00819488,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {7881db7e-d0ab-4a51-a715-d10937078bbf}, !- Handle
  DOE Ref DX Clg Coil Cool-Cap-fT 44,     !- Name
  0.9712123,                              !- Coefficient1 Constant
  -0.015275502,                           !- Coefficient2 x
  0.0014434524,                           !- Coefficient3 x**2
  -0.00039321,                            !- Coefficient4 y
  -6.8364e-006,                           !- Coefficient5 y**2
  -0.0002905956,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Cubic,
  {347bf5f2-269e-4207-b284-7661e9342c06}, !- Handle
  DOE Ref DX Clg Coil Cool-CAP-fFlow 44,  !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {3c72e272-519b-45c5-9529-ed568fb053aa}, !- Handle
  DOE Ref DX Clg Coil Cool-EIR-fT 44,     !- Name
  0.28687133,                             !- Coefficient1 Constant
  0.023902164,                            !- Coefficient2 x
  -0.000810648,                           !- Coefficient3 x**2
  0.013458546,                            !- Coefficient4 y
  0.0003389364,                           !- Coefficient5 y**2
  -0.0004870044,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Cubic,
  {07daac5d-60ad-43df-ab4b-7539d97a24ca}, !- Handle
  DOE Ref DX Clg Coil Cool-EIR-fFlow 44,  !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {28540f06-9758-4e5b-8547-73af7df9f6d8}, !- Handle
  DOE Ref DX Clg Coil Cool-PLF-fPLR 44,   !- Name
  0.90949556,                             !- Coefficient1 Constant
  0.09864773,                             !- Coefficient2 x
  -0.00819488,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {64e2d319-5bac-40ce-a7e2-5994927dd9de}, !- Handle
  DOE Ref DX Clg Coil Cool-Cap-fT 45,     !- Name
  0.9712123,                              !- Coefficient1 Constant
  -0.015275502,                           !- Coefficient2 x
  0.0014434524,                           !- Coefficient3 x**2
  -0.00039321,                            !- Coefficient4 y
  -6.8364e-006,                           !- Coefficient5 y**2
  -0.0002905956,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Cubic,
  {d44a2d86-b222-4bdb-aeab-489a59b2a934}, !- Handle
  DOE Ref DX Clg Coil Cool-CAP-fFlow 45,  !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {6d3d6be2-fee4-4aea-bcc0-0b9a61a693d3}, !- Handle
  DOE Ref DX Clg Coil Cool-EIR-fT 45,     !- Name
  0.28687133,                             !- Coefficient1 Constant
  0.023902164,                            !- Coefficient2 x
  -0.000810648,                           !- Coefficient3 x**2
  0.013458546,                            !- Coefficient4 y
  0.0003389364,                           !- Coefficient5 y**2
  -0.0004870044,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Cubic,
  {2d10d87e-9e49-47c2-9906-836973467a3b}, !- Handle
  DOE Ref DX Clg Coil Cool-EIR-fFlow 45,  !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {8e428d76-ac2d-4e73-83b5-f4f7089ab5dc}, !- Handle
  DOE Ref DX Clg Coil Cool-PLF-fPLR 45,   !- Name
  0.90949556,                             !- Coefficient1 Constant
  0.09864773,                             !- Coefficient2 x
  -0.00819488,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {0bf954b9-5a64-4719-a6d2-b500fc217630}, !- Handle
  DOE Ref DX Clg Coil Cool-Cap-fT 46,     !- Name
  0.9712123,                              !- Coefficient1 Constant
  -0.015275502,                           !- Coefficient2 x
  0.0014434524,                           !- Coefficient3 x**2
  -0.00039321,                            !- Coefficient4 y
  -6.8364e-006,                           !- Coefficient5 y**2
  -0.0002905956,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Cubic,
  {747c0555-ab13-4c4b-8d70-4eb5d956bc03}, !- Handle
  DOE Ref DX Clg Coil Cool-CAP-fFlow 46,  !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {24416a67-26a4-4e86-94cd-46ec701e4332}, !- Handle
  DOE Ref DX Clg Coil Cool-EIR-fT 46,     !- Name
  0.28687133,                             !- Coefficient1 Constant
  0.023902164,                            !- Coefficient2 x
  -0.000810648,                           !- Coefficient3 x**2
  0.013458546,                            !- Coefficient4 y
  0.0003389364,                           !- Coefficient5 y**2
  -0.0004870044,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Cubic,
  {61f2dfb7-2769-4f95-9908-8220abc9ca31}, !- Handle
  DOE Ref DX Clg Coil Cool-EIR-fFlow 46,  !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {87317c38-5511-4d78-b9a1-361dd9100d84}, !- Handle
  DOE Ref DX Clg Coil Cool-PLF-fPLR 46,   !- Name
  0.90949556,                             !- Coefficient1 Constant
  0.09864773,                             !- Coefficient2 x
  -0.00819488,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:LifeCycleCost:Parameters,
  {43190eb5-7154-44bd-85d7-554440ebd3e1}, !- Handle
  ,                                       !- Analysis Type
  ,                                       !- Discounting Convention
  ,                                       !- Inflation Approach
  ,                                       !- Real Discount Rate
  ,                                       !- Nominal Discount Rate
  ,                                       !- Inflation
  ,                                       !- Base Date Month
  ,                                       !- Base Date Year
  ,                                       !- Service Date Month
  ,                                       !- Service Date Year
  ;                                       !- Length of Study Period in Years

OS:StandardsInformation:Construction,
  {9fad85ac-90e2-46b6-9685-02cb6e8da1a4}, !- Handle
  {060863d1-7087-4c82-a0b3-a809f7988756}; !- Construction Name

OS:StandardsInformation:Construction,
  {1ecf6224-5738-4e3b-a918-75df7ee519b1}, !- Handle
  {11b1ce0d-cd3c-471e-9ba0-60bf3b77454f}; !- Construction Name

OS:StandardsInformation:Material,
  {922bb132-98d0-4152-ac2d-55996e97085c}, !- Handle
  {23bc30bc-18d0-449e-a83b-c1628cb871b4}; !- Material Name

OS:StandardsInformation:Material,
  {73300daf-fe88-4c5b-ac3d-48378c3d1d91}, !- Handle
  {28e0810e-ba22-4911-8f84-970501364094}; !- Material Name

OS:StandardsInformation:Material,
  {61e921bf-9b49-4a90-ac1e-85ef0e072fb7}, !- Handle
  {2b9b8d9a-a4f1-4cf2-be0e-72604d41a7bc}; !- Material Name

OS:StandardsInformation:Construction,
  {a428110c-ebd5-4501-b49d-04c4e85fea80}, !- Handle
  {2f763530-61d2-40d5-8701-82492f5d18f4}; !- Construction Name

OS:StandardsInformation:Material,
  {4645fe92-2785-403a-8fb5-f0b800954499}, !- Handle
  {4260c9b6-a860-48a3-8279-ee15027b3e8e}; !- Material Name

OS:StandardsInformation:Material,
  {0acd3f2b-12b8-4d87-a4e4-74bf79bb8a46}, !- Handle
  {434960c5-4c84-4c68-86b5-fc523a84aa14}; !- Material Name

OS:StandardsInformation:Construction,
  {2d47e04b-f5c6-422c-800b-63f8260b2bb6}, !- Handle
  {4b949c5b-cc00-4e8e-a4bf-2a3ebc02cccf}; !- Construction Name

OS:StandardsInformation:Material,
  {efd5d639-88c3-427d-b016-7b1d821c7f14}, !- Handle
  {512d5385-df27-4a0c-87b5-49229882962f}; !- Material Name

OS:StandardsInformation:Material,
  {c5d6d010-682d-44fe-bc08-6848d1c9d2a6}, !- Handle
  {6cb2cc77-7869-49b4-b18b-8861a236987e}; !- Material Name

OS:StandardsInformation:Material,
  {1a2c188a-08a2-4436-91bc-60670dae8025}, !- Handle
  {6f5591f7-0f56-48ba-9e95-8b1ea8d422e9}; !- Material Name

OS:StandardsInformation:Construction,
  {feca3033-6fc6-4af7-a4c1-7d0400e19873}, !- Handle
  {8a727bbe-6062-40be-a220-a2ee46a5f8de}; !- Construction Name

OS:StandardsInformation:Material,
  {c40a2cca-e52d-4aa2-9f95-136547c51012}, !- Handle
  {8ed426d2-0223-4248-9f5d-4ee85c5a329e}; !- Material Name

OS:StandardsInformation:Material,
  {45f70e6b-04ba-4750-86ff-1f93702a10b6}, !- Handle
  {9526d439-883e-477e-afd1-5daf1b711216}; !- Material Name

OS:StandardsInformation:Material,
  {66d1569a-8090-4943-a6c3-da1c64609d8a}, !- Handle
  {9bc2a0c1-d1f1-43cc-948b-2fa9d36a68d0}; !- Material Name

OS:StandardsInformation:Material,
  {673e019a-6557-4a60-99a9-6c9be488139c}, !- Handle
  {a6659d85-7704-4a0f-ba39-062b9ca2921d}; !- Material Name

OS:StandardsInformation:Material,
  {8fdcf85e-ebe7-4a73-8bdf-b2849bac376f}, !- Handle
  {a900f33a-4fd8-45b1-8b34-79599805b6ec}; !- Material Name

OS:StandardsInformation:Material,
  {017c81b9-3b5d-4cd6-9855-8c3d6342275f}, !- Handle
  {b84b354f-8109-4b00-b4a4-d0f2be8ad7ec}; !- Material Name

OS:StandardsInformation:Material,
  {0c91de31-860c-480f-b95f-41ba118d38fe}, !- Handle
  {ba1deb2e-0415-42a5-a8ef-59d0e253d5dd}; !- Material Name

OS:StandardsInformation:Material,
  {85a8990f-5e85-43da-835a-5b4eb9c799e2}, !- Handle
  {c2f4b8e8-37ab-40f2-9db3-7e8e9f177740}; !- Material Name

OS:StandardsInformation:Material,
  {20e3dea6-2288-4cb8-9f1e-19f74f713ee7}, !- Handle
  {c52b9bfc-0322-470a-baf3-8a73807c5ebd}; !- Material Name

OS:StandardsInformation:Material,
  {93f92dc1-1674-4ad4-9e34-5c8866c84cae}, !- Handle
  {caaddee5-c7bc-4764-8a4a-cb45b7b38812}; !- Material Name

OS:StandardsInformation:Material,
  {dbefed03-6bc1-45aa-af54-fa85ee10acad}, !- Handle
  {dd0480c2-5479-4fac-a0cf-a7773e0e86fa}; !- Material Name

OS:Schedule:Rule,
  {9cfd4916-2176-4d39-8cee-b059b5b80cde}, !- Handle
  Schedule Rule 6,                        !- Name
  {7edac453-1c9a-451d-8f5b-c80bc8495976}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {6939bace-f300-4403-9f02-ed36452f8f7a}, !- Day Schedule Name
  Yes;                                    !- Apply Sunday

OS:Schedule:Day,
  {6939bace-f300-4403-9f02-ed36452f8f7a}, !- Handle
  Schedule Day 177,                       !- Name
  {3d8b356c-33d3-4324-baa1-0fde85594d5c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.25,                                   !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  0.200000002980232,                      !- Value Until Time 2
  6,                                      !- Hour 3
  0,                                      !- Minute 3
  0.300000011920929,                      !- Value Until Time 3
  9,                                      !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  10,                                     !- Hour 5
  0,                                      !- Minute 5
  0.550000011920929,                      !- Value Until Time 5
  12,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  14,                                     !- Hour 7
  0,                                      !- Minute 7
  0.400000005960464,                      !- Value Until Time 7
  17,                                     !- Hour 8
  0,                                      !- Minute 8
  0.300000011920929,                      !- Value Until Time 8
  18,                                     !- Hour 9
  0,                                      !- Minute 9
  0.400000005960464,                      !- Value Until Time 9
  20,                                     !- Hour 10
  0,                                      !- Minute 10
  0.5,                                    !- Value Until Time 10
  21,                                     !- Hour 11
  0,                                      !- Minute 11
  0.400000005960464,                      !- Value Until Time 11
  22,                                     !- Hour 12
  0,                                      !- Minute 12
  0.5,                                    !- Value Until Time 12
  23,                                     !- Hour 13
  0,                                      !- Minute 13
  0.400000005960464,                      !- Value Until Time 13
  24,                                     !- Hour 14
  0,                                      !- Minute 14
  0.200000002980232;                      !- Value Until Time 14

OS:Schedule:Rule,
  {1c926616-6111-4d0e-a4d0-1d75f282c509}, !- Handle
  Schedule Rule 7,                        !- Name
  {1dbeb047-f77a-4a57-b1d4-6e25e55447ab}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {89ccec37-35df-48d4-8364-a3d4b49c5874}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes;                                    !- Apply Saturday

OS:Schedule:Day,
  {89ccec37-35df-48d4-8364-a3d4b49c5874}, !- Handle
  Schedule Day 178,                       !- Name
  {3d8b356c-33d3-4324-baa1-0fde85594d5c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.439999997615814,                      !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.349999994039536,                      !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.400000005960464,                      !- Value Until Time 3
  8,                                      !- Hour 4
  0,                                      !- Minute 4
  0.319999992847443,                      !- Value Until Time 4
  10,                                     !- Hour 5
  0,                                      !- Minute 5
  0.449999988079071,                      !- Value Until Time 5
  11,                                     !- Hour 6
  0,                                      !- Minute 6
  0.419999986886978,                      !- Value Until Time 6
  12,                                     !- Hour 7
  0,                                      !- Minute 7
  0.600000023841858,                      !- Value Until Time 7
  17,                                     !- Hour 8
  0,                                      !- Minute 8
  0.649999976158142,                      !- Value Until Time 8
  18,                                     !- Hour 9
  0,                                      !- Minute 9
  0.75,                                   !- Value Until Time 9
  20,                                     !- Hour 10
  0,                                      !- Minute 10
  0.800000011920929,                      !- Value Until Time 10
  22,                                     !- Hour 11
  0,                                      !- Minute 11
  0.75,                                   !- Value Until Time 11
  24,                                     !- Hour 12
  0,                                      !- Minute 12
  0.550000011920929;                      !- Value Until Time 12

OS:Schedule:Rule,
  {cf643358-b722-4773-94fa-9c7357d64b99}, !- Handle
  Schedule Rule 8,                        !- Name
  {1dbeb047-f77a-4a57-b1d4-6e25e55447ab}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {f169b6af-1452-4755-b925-0414603cc265}, !- Day Schedule Name
  Yes;                                    !- Apply Sunday

OS:Schedule:Day,
  {f169b6af-1452-4755-b925-0414603cc265}, !- Handle
  Schedule Day 179,                       !- Name
  {3d8b356c-33d3-4324-baa1-0fde85594d5c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  2,                                      !- Hour 1
  0,                                      !- Minute 1
  0.550000011920929,                      !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.430000007152557,                      !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.519999980926514,                      !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.649999976158142,                      !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  0.529999971389771,                      !- Value Until Time 5
  12,                                     !- Hour 6
  0,                                      !- Minute 6
  0.600000023841858,                      !- Value Until Time 6
  13,                                     !- Hour 7
  0,                                      !- Minute 7
  0.529999971389771,                      !- Value Until Time 7
  14,                                     !- Hour 8
  0,                                      !- Minute 8
  0.509999990463257,                      !- Value Until Time 8
  15,                                     !- Hour 9
  0,                                      !- Minute 9
  0.5,                                    !- Value Until Time 9
  16,                                     !- Hour 10
  0,                                      !- Minute 10
  0.439999997615814,                      !- Value Until Time 10
  17,                                     !- Hour 11
  0,                                      !- Minute 11
  0.639999985694885,                      !- Value Until Time 11
  18,                                     !- Hour 12
  0,                                      !- Minute 12
  0.620000004768372,                      !- Value Until Time 12
  19,                                     !- Hour 13
  0,                                      !- Minute 13
  0.649999976158142,                      !- Value Until Time 13
  22,                                     !- Hour 14
  0,                                      !- Minute 14
  0.629999995231628,                      !- Value Until Time 14
  24,                                     !- Hour 15
  0,                                      !- Minute 15
  0.400000005960464;                      !- Value Until Time 15

OS:Rendering:Color,
  {2cd538a1-d70f-4ca6-b2fc-f94604ffba16}, !- Handle
  Rendering Color 31,                     !- Name
  250,                                    !- Rendering Red Value
  240,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {6987a32f-2cd2-4def-ba1a-a9a63c7ed4d0}, !- Handle
  Rendering Color 32,                     !- Name
  0,                                      !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {17f7d99d-2fde-4cb3-af01-926c74db49ae}, !- Handle
  Rendering Color 33,                     !- Name
  100,                                    !- Rendering Red Value
  149,                                    !- Rendering Green Value
  237;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {2dae1bc2-db74-41fd-a336-305b04e177b1}, !- Handle
  Rendering Color 34,                     !- Name
  173,                                    !- Rendering Red Value
  216,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {22f0830d-a6f3-4535-96c6-2912b4333e91}, !- Handle
  Rendering Color 35,                     !- Name
  46,                                     !- Rendering Red Value
  139,                                    !- Rendering Green Value
  87;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {2557db06-729c-4f53-9004-130dde3cc924}, !- Handle
  Rendering Color 36,                     !- Name
  188,                                    !- Rendering Red Value
  143,                                    !- Rendering Green Value
  143;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {2c349d59-94da-4c32-aa5d-91548d908140}, !- Handle
  Rendering Color 37,                     !- Name
  139,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {d4bd249d-ca5c-4720-a17a-0ca1091ad43e}, !- Handle
  Rendering Color 38,                     !- Name
  124,                                    !- Rendering Red Value
  252,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {6d3dc895-84ab-409e-9fc1-2d436ee84d1b}, !- Handle
  Rendering Color 39,                     !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  139;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {f38b289e-efe6-4bed-a63b-8ac64851ddee}, !- Handle
  Rendering Color 40,                     !- Name
  106,                                    !- Rendering Red Value
  90,                                     !- Rendering Green Value
  205;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {ed240356-8511-4546-95d7-ee00705dd5cc}, !- Handle
  Rendering Color 41,                     !- Name
  240,                                    !- Rendering Red Value
  128,                                    !- Rendering Green Value
  128;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {9248454f-cd53-4e6c-8a61-9ba1631eb712}, !- Handle
  Rendering Color 42,                     !- Name
  199,                                    !- Rendering Red Value
  21,                                     !- Rendering Green Value
  133;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {05e28d85-5d53-4025-a24e-772cc4933523}, !- Handle
  Rendering Color 43,                     !- Name
  218,                                    !- Rendering Red Value
  112,                                    !- Rendering Green Value
  214;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {c62426ae-e8cf-41eb-b495-75554f730068}, !- Handle
  Rendering Color 44,                     !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  224;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {b5bb147d-f920-43d5-a5d9-a2cb5bab1cae}, !- Handle
  Rendering Color 45,                     !- Name
  219,                                    !- Rendering Red Value
  112,                                    !- Rendering Green Value
  147;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {399de180-a0f3-4537-8611-a95392b03d9d}, !- Handle
  Rendering Color 46,                     !- Name
  128,                                    !- Rendering Red Value
  128,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {48ae9317-b4e4-4652-ad85-e9ececbdf3ba}, !- Handle
  Rendering Color 47,                     !- Name
  70,                                     !- Rendering Red Value
  130,                                    !- Rendering Green Value
  180;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {315bd6a8-f3ee-47d4-9642-7ce0f4d64981}, !- Handle
  Rendering Color 48,                     !- Name
  128,                                    !- Rendering Red Value
  128,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {31c14396-ab5f-4bb4-904f-80829265250a}, !- Handle
  Rendering Color 49,                     !- Name
  222,                                    !- Rendering Red Value
  184,                                    !- Rendering Green Value
  135;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {12c9fccc-3635-4a61-b94f-db957df6336f}, !- Handle
  Rendering Color 50,                     !- Name
  255,                                    !- Rendering Red Value
  192,                                    !- Rendering Green Value
  203;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {ade768bf-d328-48a0-81a6-c3c22931da39}, !- Handle
  Rendering Color 51,                     !- Name
  255,                                    !- Rendering Red Value
  248,                                    !- Rendering Green Value
  220;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {0a99a562-9627-417a-8559-e57af3215938}, !- Handle
  Rendering Color 52,                     !- Name
  135,                                    !- Rendering Red Value
  206,                                    !- Rendering Green Value
  235;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {51306df5-9ca8-4636-bbc3-d28b8132b9c6}, !- Handle
  Rendering Color 53,                     !- Name
  0,                                      !- Rendering Red Value
  128,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {a79d9a40-b026-4436-95b7-b6ee5c259973}, !- Handle
  Rendering Color 54,                     !- Name
  255,                                    !- Rendering Red Value
  182,                                    !- Rendering Green Value
  193;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {b69c13c4-c0b4-4971-8d58-cc78e1d99cfc}, !- Handle
  Rendering Color 55,                     !- Name
  128,                                    !- Rendering Red Value
  128,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {0c60e4e6-7015-474c-bee4-3c44d9c014c2}, !- Handle
  Rendering Color 56,                     !- Name
  112,                                    !- Rendering Red Value
  128,                                    !- Rendering Green Value
  144;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {3a34c9b0-a64c-4bd4-8d46-6d342d83e967}, !- Handle
  Rendering Color 57,                     !- Name
  0,                                      !- Rendering Red Value
  100,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {e6b0a4cd-42a4-480f-a673-33c57793fd9a}, !- Handle
  Rendering Color 58,                     !- Name
  245,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  250;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {4a354023-c64a-41ff-b8b5-0eb079a4e747}, !- Handle
  Rendering Color 59,                     !- Name
  199,                                    !- Rendering Red Value
  21,                                     !- Rendering Green Value
  133;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {28a44b18-ba2d-401a-8aa2-bf00f233e8a6}, !- Handle
  Rendering Color 60,                     !- Name
  135,                                    !- Rendering Red Value
  206,                                    !- Rendering Green Value
  235;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {a5f0d8a3-8d30-4490-8f45-8cd228971fbf}, !- Handle
  Rendering Color 61,                     !- Name
  255,                                    !- Rendering Red Value
  99,                                     !- Rendering Green Value
  71;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {44de12c6-01dc-45a0-8d62-fea704482889}, !- Handle
  Rendering Color 62,                     !- Name
  135,                                    !- Rendering Red Value
  206,                                    !- Rendering Green Value
  235;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {8bfed121-548e-41a2-8255-0d3052c01e20}, !- Handle
  Rendering Color 63,                     !- Name
  75,                                     !- Rendering Red Value
  0,                                      !- Rendering Green Value
  130;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {fe8fbbf3-fe0d-4a2b-963a-11ab3b88c40b}, !- Handle
  Rendering Color 64,                     !- Name
  255,                                    !- Rendering Red Value
  215,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {2caea494-3f6c-4cd5-8368-e9615d1b2552}, !- Handle
  Rendering Color 65,                     !- Name
  154,                                    !- Rendering Red Value
  205,                                    !- Rendering Green Value
  50;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {95baea81-2b41-4743-afed-cb1a82810560}, !- Handle
  Rendering Color 66,                     !- Name
  95,                                     !- Rendering Red Value
  158,                                    !- Rendering Green Value
  160;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {4d8d0ddd-bd04-438e-b53e-23aa2eca994f}, !- Handle
  Rendering Color 67,                     !- Name
  230,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  250;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {f90ec6bd-303c-42d9-8e96-2fa2907ec657}, !- Handle
  Rendering Color 68,                     !- Name
  123,                                    !- Rendering Red Value
  104,                                    !- Rendering Green Value
  238;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {54c4a217-797e-4a45-80b6-e6c0ef26064b}, !- Handle
  Rendering Color 69,                     !- Name
  255,                                    !- Rendering Red Value
  105,                                    !- Rendering Green Value
  180;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {2a7ab296-34a3-4ef1-919f-80e943ecb179}, !- Handle
  Rendering Color 70,                     !- Name
  189,                                    !- Rendering Red Value
  183,                                    !- Rendering Green Value
  107;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {c33448ff-8076-44c8-b4ef-001eb5e63c37}, !- Handle
  Rendering Color 71,                     !- Name
  233,                                    !- Rendering Red Value
  150,                                    !- Rendering Green Value
  122;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {1589450e-9148-4c0d-9c5a-b673d7a7f314}, !- Handle
  Rendering Color 72,                     !- Name
  255,                                    !- Rendering Red Value
  165,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {f407871b-ff86-47e4-957e-4e2960e17394}, !- Handle
  Rendering Color 73,                     !- Name
  173,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  47;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {2b59cfab-23d8-479a-bfa6-c193025c8821}, !- Handle
  Rendering Color 74,                     !- Name
  100,                                    !- Rendering Red Value
  149,                                    !- Rendering Green Value
  237;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {ab4755c6-9cc6-4080-82d4-fe6294e5047c}, !- Handle
  Rendering Color 75,                     !- Name
  221,                                    !- Rendering Red Value
  160,                                    !- Rendering Green Value
  221;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {0104884c-02a2-4d86-a133-946467a52bb3}, !- Handle
  Rendering Color 76,                     !- Name
  0,                                      !- Rendering Red Value
  100,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {6b98130e-2b32-457a-8fd0-5aa2e16c7bc5}, !- Handle
  Rendering Color 77,                     !- Name
  188,                                    !- Rendering Red Value
  143,                                    !- Rendering Green Value
  143;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {cd9c1bcb-e09f-4fd7-955a-b4ab8b0be6a2}, !- Handle
  Rendering Color 78,                     !- Name
  34,                                     !- Rendering Red Value
  139,                                    !- Rendering Green Value
  34;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {837f57d7-c001-4dd7-aba3-d9f75de9965e}, !- Handle
  Rendering Color 79,                     !- Name
  0,                                      !- Rendering Red Value
  128,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {6c2c5e11-3d77-4b49-bd17-4a7dad197438}, !- Handle
  Rendering Color 80,                     !- Name
  0,                                      !- Rendering Red Value
  100,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {65298320-99a7-4bb5-8b56-b775eb7ef37d}, !- Handle
  Rendering Color 81,                     !- Name
  255,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {62ef7941-22fd-40be-a428-e085ee43be04}, !- Handle
  Rendering Color 82,                     !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  224;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {54b86b99-0f75-4679-915f-e5e36b4ddda8}, !- Handle
  Rendering Color 83,                     !- Name
  250,                                    !- Rendering Red Value
  235,                                    !- Rendering Green Value
  215;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {8f24389b-15a4-45a7-a8b3-c389b8559a7d}, !- Handle
  Rendering Color 84,                     !- Name
  0,                                      !- Rendering Red Value
  206,                                    !- Rendering Green Value
  209;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {787a12c3-591c-40ed-902f-c92610d4c3f0}, !- Handle
  Rendering Color 85,                     !- Name
  211,                                    !- Rendering Red Value
  211,                                    !- Rendering Green Value
  211;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {cb679cf9-0f66-4b98-927b-dde1675fae6c}, !- Handle
  Rendering Color 86,                     !- Name
  178,                                    !- Rendering Red Value
  34,                                     !- Rendering Green Value
  34;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {3c6f1791-65fa-4bf9-9a34-a5d2d7206148}, !- Handle
  Rendering Color 87,                     !- Name
  255,                                    !- Rendering Red Value
  240,                                    !- Rendering Green Value
  245;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {719b9bfe-b186-4c1e-b33f-9f35054dd206}, !- Handle
  Rendering Color 88,                     !- Name
  255,                                    !- Rendering Red Value
  105,                                    !- Rendering Green Value
  180;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {72c59825-f6d9-491e-9646-a27a5d464d72}, !- Handle
  Rendering Color 89,                     !- Name
  240,                                    !- Rendering Red Value
  128,                                    !- Rendering Green Value
  128;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {0ddd96c4-7f2e-4cd0-b76a-ee202a264d26}, !- Handle
  Rendering Color 90,                     !- Name
  0,                                      !- Rendering Red Value
  100,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {a9bd5fe3-904c-4a8c-93af-128ca36e6f1d}, !- Handle
  Rendering Color 91,                     !- Name
  128,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {e20d51ee-b4ea-4796-ba67-757dba092fde}, !- Handle
  Rendering Color 92,                     !- Name
  255,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {1a7be729-a589-43b3-af3d-4be9a2e69480}, !- Handle
  Rendering Color 93,                     !- Name
  72,                                     !- Rendering Red Value
  209,                                    !- Rendering Green Value
  204;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {bea4ddbf-072b-47d9-99d8-e11bdc3161ba}, !- Handle
  Rendering Color 94,                     !- Name
  224,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {5df50f82-e677-4d93-91d8-cd1c33a9d35f}, !- Handle
  Rendering Color 95,                     !- Name
  255,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {db92315a-8868-456a-b007-9b7e45042830}, !- Handle
  Rendering Color 96,                     !- Name
  255,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {43076cfc-2323-41bf-aed0-5d03d18715a3}, !- Handle
  Rendering Color 97,                     !- Name
  176,                                    !- Rendering Red Value
  224,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {191092f7-d0cb-4572-9425-1007cc446636}, !- Handle
  Rendering Color 98,                     !- Name
  0,                                      !- Rendering Red Value
  206,                                    !- Rendering Green Value
  209;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {5d56feeb-4fb8-48c0-b0e1-e92eb63efa3a}, !- Handle
  Rendering Color 99,                     !- Name
  255,                                    !- Rendering Red Value
  69,                                     !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {4e10ae9a-310a-42b5-bb5a-d90adc836204}, !- Handle
  Rendering Color 100,                    !- Name
  186,                                    !- Rendering Red Value
  85,                                     !- Rendering Green Value
  211;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {453fd5dd-4b5e-40a6-a16f-105a2032af53}, !- Handle
  Rendering Color 101,                    !- Name
  175,                                    !- Rendering Red Value
  238,                                    !- Rendering Green Value
  238;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {fa15760d-ddf5-4939-84e1-aa67aa3fedbd}, !- Handle
  Rendering Color 102,                    !- Name
  106,                                    !- Rendering Red Value
  90,                                     !- Rendering Green Value
  205;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {07d8c598-5e57-4d8f-a438-9ca1ab3af88f}, !- Handle
  Rendering Color 103,                    !- Name
  127,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {d95a2412-abeb-447e-9757-73b0edaf4775}, !- Handle
  Rendering Color 104,                    !- Name
  173,                                    !- Rendering Red Value
  216,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {aaa23df6-ae7b-4c00-9916-d745cd6d4ff9}, !- Handle
  Rendering Color 105,                    !- Name
  255,                                    !- Rendering Red Value
  105,                                    !- Rendering Green Value
  180;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {999b5c1c-63c2-4b43-a8bf-44cf4b4ba719}, !- Handle
  Rendering Color 106,                    !- Name
  240,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {2cb0c34c-037c-44e8-a954-770e1573cbd8}, !- Handle
  Rendering Color 107,                    !- Name
  218,                                    !- Rendering Red Value
  165,                                    !- Rendering Green Value
  32;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {029b684c-8a53-416e-891e-44d1280d66ec}, !- Handle
  Rendering Color 108,                    !- Name
  250,                                    !- Rendering Red Value
  250,                                    !- Rendering Green Value
  210;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {e0df5016-28ae-4ade-b18e-86f922056021}, !- Handle
  Rendering Color 109,                    !- Name
  250,                                    !- Rendering Red Value
  235,                                    !- Rendering Green Value
  215;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {e00b76ce-e1d2-451d-9301-7be2c609862b}, !- Handle
  Rendering Color 110,                    !- Name
  147,                                    !- Rendering Red Value
  112,                                    !- Rendering Green Value
  219;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {d46462dc-8775-4e58-8c02-004e46ec82c6}, !- Handle
  Rendering Color 111,                    !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {84678bf0-b490-477e-9b78-4617f8f8f2da}, !- Handle
  Rendering Color 112,                    !- Name
  188,                                    !- Rendering Red Value
  143,                                    !- Rendering Green Value
  143;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {ece09430-cb5c-422d-8a30-583ee0ba6e9d}, !- Handle
  Rendering Color 113,                    !- Name
  255,                                    !- Rendering Red Value
  160,                                    !- Rendering Green Value
  122;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {5830e518-1700-466f-ad4c-d6bacd12664c}, !- Handle
  Rendering Color 114,                    !- Name
  248,                                    !- Rendering Red Value
  248,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {63bc7416-fb1b-4b05-9352-89712f9db275}, !- Handle
  Rendering Color 115,                    !- Name
  205,                                    !- Rendering Red Value
  133,                                    !- Rendering Green Value
  63;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {ccf6d69a-d0f2-47cf-b89a-c75122361157}, !- Handle
  Rendering Color 116,                    !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  128;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {e634a2ae-2eb1-495f-8c93-9f41e379ecd7}, !- Handle
  Rendering Color 117,                    !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  139;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {82450091-f3f5-4075-ab98-d3d5d9ddb76a}, !- Handle
  Rendering Color 118,                    !- Name
  240,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  140;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {31512628-b0b4-4870-83fc-54bfe2c444e5}, !- Handle
  Rendering Color 119,                    !- Name
  255,                                    !- Rendering Red Value
  140,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {eae92326-1666-4d21-88f6-d6515b882222}, !- Handle
  Rendering Color 120,                    !- Name
  135,                                    !- Rendering Red Value
  206,                                    !- Rendering Green Value
  235;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {7539947f-2ab1-4183-bc21-389b550c74d4}, !- Handle
  Rendering Color 121,                    !- Name
  127,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  212;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {1ab1709f-ee74-4293-8c84-ce271ef10540}, !- Handle
  Rendering Color 122,                    !- Name
  128,                                    !- Rendering Red Value
  128,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Material,
  {d76aa54f-1623-4783-98e9-865b7c51402d}, !- Handle
  Roof Membrane,                          !- Name
  VeryRough,                              !- Roughness
  0.0095000064,                           !- Thickness {m}
  0.159999929651036,                      !- Conductivity {W/m-K}
  1121.29000137078,                       !- Density {kg/m3}
  1459.999962,                            !- Specific Heat {J/kg-K}
  ,                                       !- Thermal Absorptance
  0.77;                                   !- Solar Absorptance

OS:StandardsInformation:Material,
  {9d6181e5-4e07-45c5-a435-c47cef256955}, !- Handle
  {d76aa54f-1623-4783-98e9-865b7c51402d}; !- Material Name

OS:Material:NoMass,
  {d71e87eb-1d76-490f-9485-a8a2055c2dae}, !- Handle
  Typical Insulation R-8.88,              !- Name
  Smooth,                                 !- Roughness
  1.56434326243455;                       !- Thermal Resistance {m2-K/W}

OS:StandardsInformation:Material,
  {edb60798-9c23-4673-bf60-47a322a6c415}, !- Handle
  {d71e87eb-1d76-490f-9485-a8a2055c2dae}; !- Material Name

OS:Material,
  {28ad834d-cac6-4a92-b9bd-e08717785522}, !- Handle
  Metal Roof Surface,                     !- Name
  Smooth,                                 !- Roughness
  0.0007999984,                           !- Thickness {m}
  45.2799999946919,                       !- Conductivity {W/m-K}
  7824.00000724426,                       !- Density {kg/m3}
  500.0002164;                            !- Specific Heat {J/kg-K}

OS:StandardsInformation:Material,
  {b6bc602c-37fe-4848-8711-815891493410}, !- Handle
  {28ad834d-cac6-4a92-b9bd-e08717785522}; !- Material Name

OS:Construction,
  {5ad43977-8f1d-486f-bc36-ae4c345c3e08}, !- Handle
  Typical Insulated Steel Framed Exterior Wall R-4.35 adj ext wall insulation, !- Name
  {6987a32f-2cd2-4def-ba1a-a9a63c7ed4d0}, !- Surface Rendering Name
  {6cb2cc77-7869-49b4-b18b-8861a236987e}, !- Layer 1
  {caaddee5-c7bc-4764-8a4a-cb45b7b38812}, !- Layer 2
  {55c28ebd-2403-4680-ba4c-c739f0d1efd3}, !- Layer 3
  {caaddee5-c7bc-4764-8a4a-cb45b7b38812}; !- Layer 4

OS:StandardsInformation:Construction,
  {61c35c0d-2c91-44a1-88bc-ae4b0517d3b7}, !- Handle
  {5ad43977-8f1d-486f-bc36-ae4c345c3e08}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed;                            !- Standards Construction Type

OS:Material:NoMass,
  {55c28ebd-2403-4680-ba4c-c739f0d1efd3}, !- Handle
  Typical Insulation R-2.17_R-value 4.721641298 (ft^2*h*R/Btu), !- Name
  Smooth,                                 !- Roughness
  0.831529116272741,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {614fa496-f294-437b-89fa-ebba9beb0b7d}, !- Handle
  {55c28ebd-2403-4680-ba4c-c739f0d1efd3}; !- Material Name

OS:DefaultConstructionSet,
  {7258456c-2213-4cec-ae17-c3651f38716d}, !- Handle
  DOE Ref Pre-1980 - SmHotel - ASHRAE 169-2006-1A adj ext wall insulation, !- Name
  {a4145714-783d-49e0-8355-2bae8fa10da7}, !- Default Exterior Surface Constructions Name
  {6e4c72b9-8017-48a1-bd37-1cc9f8fc65b1}, !- Default Interior Surface Constructions Name
  {29b76a68-9486-458f-97c4-b25ac43bf65b}, !- Default Ground Contact Surface Constructions Name
  {ac41f530-d9e6-4350-ac06-4f96a5174cb9}, !- Default Exterior SubSurface Constructions Name
  {2128e032-6fae-4fd5-a559-dd6af7eb7eb2}, !- Default Interior SubSurface Constructions Name
  {8027f5db-3975-450a-a3c7-933b40cf9edb}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {a4145714-783d-49e0-8355-2bae8fa10da7}, !- Handle
  Default Surface Constructions 1 adj ext wall insulation, !- Name
  {5cfcdddc-4467-4587-a6d0-5cb99e49df52}, !- Floor Construction Name
  {5ad43977-8f1d-486f-bc36-ae4c345c3e08}, !- Wall Construction Name
  {f692a668-ed96-4cec-aa00-dac988982b57}; !- Roof Ceiling Construction Name

OS:Construction,
  {733d1d1a-8cc5-4105-87dc-8100b1d9f8ed}, !- Handle
  Typical IEAD Roof R-10.0 adj roof insulation, !- Name
  {17f7d99d-2fde-4cb3-af01-926c74db49ae}, !- Surface Rendering Name
  {d76aa54f-1623-4783-98e9-865b7c51402d}, !- Layer 1
  {f50bdb84-b9ce-49ea-89f2-0d2e38f083f8}, !- Layer 2
  {28ad834d-cac6-4a92-b9bd-e08717785522}; !- Layer 3

OS:StandardsInformation:Construction,
  {5903a958-13cd-4932-8479-71512f12b146}, !- Handle
  {733d1d1a-8cc5-4105-87dc-8100b1d9f8ed}, !- Construction Name
  AtticFloor,                             !- Intended Surface Type
  WoodFramed;                             !- Standards Construction Type

OS:Material:NoMass,
  {f50bdb84-b9ce-49ea-89f2-0d2e38f083f8}, !- Handle
  Typical Insulation R-8.88_R-value 15.53485575 (ft^2*h*R/Btu), !- Name
  Smooth,                                 !- Roughness
  2.73584629961063;                       !- Thermal Resistance {m2-K/W}

OS:StandardsInformation:Material,
  {64941007-dfd6-437a-b1f8-9faf2258bd4c}, !- Handle
  {f50bdb84-b9ce-49ea-89f2-0d2e38f083f8}; !- Material Name

OS:DefaultConstructionSet,
  {8101fcc0-46aa-46fb-a510-bbea9dced261}, !- Handle
  DOE Ref Pre-1980 - SmHotel - ASHRAE 169-2006-1A adj ext wall insulation adj roof insulation, !- Name
  {c54504ac-a1fb-4fc0-94aa-063b8b55e4c2}, !- Default Exterior Surface Constructions Name
  {6e4c72b9-8017-48a1-bd37-1cc9f8fc65b1}, !- Default Interior Surface Constructions Name
  {29b76a68-9486-458f-97c4-b25ac43bf65b}, !- Default Ground Contact Surface Constructions Name
  {ac41f530-d9e6-4350-ac06-4f96a5174cb9}, !- Default Exterior SubSurface Constructions Name
  {2128e032-6fae-4fd5-a559-dd6af7eb7eb2}, !- Default Interior SubSurface Constructions Name
  {8027f5db-3975-450a-a3c7-933b40cf9edb}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {c54504ac-a1fb-4fc0-94aa-063b8b55e4c2}, !- Handle
  Default Surface Constructions 1 adj ext wall insulation adj roof insulation, !- Name
  {5cfcdddc-4467-4587-a6d0-5cb99e49df52}, !- Floor Construction Name
  {5ad43977-8f1d-486f-bc36-ae4c345c3e08}, !- Wall Construction Name
  {733d1d1a-8cc5-4105-87dc-8100b1d9f8ed}; !- Roof Ceiling Construction Name

OS:WindowMaterial:SimpleGlazingSystem,
  {3038cf10-40f2-49fb-b540-e5733d40ed5e}, !- Handle
  Simple Glazing Material U-0.620788435 and SHGC 0.407, !- Name
  3.52500021304771,                       !- U-Factor {W/m2-K}
  0.407;                                  !- Solar Heat Gain Coefficient

OS:Construction,
  {e6327dfa-4681-4dea-8a0c-cdd462f17f27}, !- Handle
  Window U-0.620788435 and Window SHGC 0.407, !- Name
  ,                                       !- Surface Rendering Name
  {3038cf10-40f2-49fb-b540-e5733d40ed5e}; !- Layer 1

